# 整轮自动循环验证检查表 v1.1

**项目**: 药液配置加注控制系统（AQUA-EXPO）
**适用**: v2.3.3（VW304→VW418 迁移）下装验证通过后，验证完整自动循环链路
**前置**: 11 块已全部下装 → 已执行《首次下装调试Checklist》§3.4.1 清 V 区再上电 → HMI `U1_VW304_State_UpTank` 已绑 VWB418 → 参数页显示出厂默认
**工具**: Micro/WIN SMART 状态表 + HMI 单元详情页

> ⏱ **加速技巧（v1.1 修正，四项必须联动）**：24h 节奏太慢，验证期在参数页临时改：
> | 参数 | 加速值 | 恢复值 | 说明 |
> |---|---|---|---|
> | 24h 换水目标次数 (VD414) | 96 次/天 | 6 次/天 | T_single = 86400/96 = 15min |
> | S2 预循环时长 (VD28) | 2 min | 30 min | 页面单位分钟→PLC 120s |
> | 周期尾端转移余量 (VD426) | 0 min | 3 min | 页面单位分钟→PLC 0s |
> | 上缸配液安全余量 (VD430) | 0 min | 3 min | 页面单位分钟→PLC 0s |
>
> ⚠️ **为什么不能只调次数**：S2 搅拌时长 VD28 是"固定不可压缩"（FC1A 注释 v2.2 严格不可压缩），Prep_Needed = VD70(S1 实测) + VD28 + VD430 ≈ 30min+。若单把次数调 96（T_single=15min），Prep_Needed > T_single → FC40 NET5 阈值 T_cycle−Prep_Needed < 0 恒真 → S4 一完成立即触发下一轮 S1，节奏退化为"配液打满"，S5 被压缩到 4.1/4.2 验证不到。四项联动后 T_cycle=900s，一轮约 15~20 分钟。时间类参数页面单位均为分钟（保存脚本 ×60），别直接填秒。

---

## 阶段 0：启动前基线

| # | 检查项 | 预期 | 实测 | ✓ |
|---|---|---|---|---|
| 0.1 | VW2 | 0（S0 空闲） | | |
| 0.2 | VW418 | 0（上缸空闲） | | |
| 0.3 | VW6 / VB305 | 0 / 0（无报警，状态良好） | | |
| 0.4 | V1.7（下缸液位） | 与下缸实际一致 | | |
| 0.5 | I0.6（上缸排空） | ON（常闭，空=闭合） | | |
| 0.6 | VD316 / VD358 / VD414 | 10.0 / 60.0 / 6.0（出厂） | | |

## 阶段 1：启动播种（FC10）

点 HMI「启动」后立即读：

| # | 检查项 | 预期 | 实测 | ✓ |
|---|---|---|---|---|
| 1.1 | VW2 | 6（下缸 S5 空等） | | |
| 1.2 | VW418 | 1（上缸 S1 进水） | | |
| 1.3 | V1.0 | 1（启动确认） | | |
| 1.4 | M10.2 | 1（S1 首次进入标志） | | |
| 1.5 | Q0.2 / Q0.5 | 1 / 1（阀A开 + 上缸NC阀开） | | |
| 1.6 | U1_VD_Current_InletVolume | 开始增长 | | |
| 1.7 | VW260 | 1（阀A诊断进行中） | | |

❌ 1.2 卡住=启动播种失败（查 V0.0 脉冲、VW6、I0.6）；1.5 无动作=FC11 入口门不通（查 M10.2，映射表问题#7）

## 阶段 2：上缸配液（S1→S2→S3）

| # | 检查项 | 预期 | 实测 | ✓ |
|---|---|---|---|---|
| 2.1 | 进水到 VD316(10L) 后 VW418 | 1→2（S2 搅拌+加药） | | |
| 2.2 | S2 期间 Q0.2 | 0（阀A关），搅拌泵运行 | | |
| 2.3 | 加药完成 + T38 到后 VW418 | 2→3（配完待转移） | | |
| 2.4 | VW418=3 期间 | 上缸待命，不动作 | | |

❌ 2.1 不跳：查流量差值（VD86-VD82 快照）、VD316 是否 0（参数问题）

## 阶段 3：S4 转移（上下缸唯一交汇点）

下缸排空（V1.7=0）+ VW418=3 自动触发：

| # | 检查项 | 预期 | 实测 | ✓ |
|---|---|---|---|---|
| 3.1 | Q0.3（阀B） | 1（开阀转移） | | |
| 3.2 | T49 | 计时中（PT=VW288） | | |
| 3.3 | 转移完成 VW418 | 3→4（已转移） | | |
| 3.4 | 转移完成 VW2 | 保持 6（S5 继续） | | |
| 3.5 | V1.7 | 1（下缸变满） | | |
| 3.6 | VD178（S5 时长） | 清零。**注意 v2.2 起仅兼容显示**：S5→S6 触发已改由 FC40 双倒计时器，VD178 不再累计也不参与控制（FC16 注释） | | |
| 3.7 | VB268（阀B诊断） | 1（正常完成） | | |

## 阶段 4：S5 实验运行（耗时最长，可并行做其他检查）

| # | 检查项 | 预期 | 实测 | ✓ |
|---|---|---|---|---|
| 4.1 | VD366（实验时长） | 每分钟 +1.0 | | |
| 4.2 | VD406（累计流量） | 持续增长 | | |
| 4.3 | VD248 或 VD252（活动 Elapsed） | **每秒 +1.0 递增**（FC40 NET3 累加，非递减！M16.0=1 看 VD248/VD256，M16.0=0 看 VD252/VD244；HMI 显示源 VD256/VD244 为 DINT 秒） | | |
| 4.4 | 周期超时报警 V303.6 | 保持 0 | | |
| 4.5 | HMI 单元详情页状态文本 | 「S5 实验运行中」，无「未知状态」 | | |

## 阶段 5：S6 排水 → 节奏触发下一轮

| # | 检查项 | 预期 | 实测 | ✓ |
|---|---|---|---|---|
| 5.1 | 到周期后 VW2 | 6→7（S6 排水，FC40 NET4） | | |
| 5.2 | S6 排水期间 VD248/VD252 | **冻结不变**（NET3 排除 VW2=7，问题#5 修复项，防排水末越界误报） | | |
| 5.3 | 排水完成 VW2 | 7→5（S4 入口） | | |
| 5.4 | VW418=4 + 下缸排空 | 自动开阀B 再转移（回阶段 3） | | |
| 5.5 | FC40 节奏触发：M16.1 脉冲 | Elapsed ≥ T_cycle−Prep_Needed 且 VW418=4 时置 1 | | |
| 5.6 | M16.1 消费后 VW418 | 4→1（新一轮 S1）**不再被清 0** | | |

❌ 5.6 回归=迁移未生效/有块未下装，立即查 VW418 写 1 是否站住（本对话核心问题）

## 阶段 6：收尾判定

- [ ] **连续 ≥2 轮完整循环无报警**（VW6 恒 0）——双倒计时器靠 M16.0 在 S6 完成时翻转实现 TimerA/B 交替（FC17 为唯一切换点），只跑 1 轮验证不到 TimerB 路径，建议 3 轮
- [ ] 第 2 轮起核对：非活动计时器在 S1 首次进入时被清零（FC11 L62/64），活动计时器不清、继续本轮累计
- [ ] 状态表写 VW418=1 能站住（STOP 实验已过，RUN 下再确认一次）
- [ ] HMI 无「未知状态」「急停」误显示
- [ ] 参数页各项与设定一致（重点核对 S4WaitTimeout 显示 30 分钟、保存后 VD448=1800）
- [ ] 恢复加速参数：24h 换水目标 6 次/天、S2 预循环 30min、转移余量 3min、安全余量 3min，并确认 VD414/VD28/VD426/VD430 已生效

## 异常速查（对应映射表 9.1 问题#）

| 现象 | 优先查 | 对应 |
|---|---|---|
| 写 VW418=1 站不住 | 未下装的旧块、MCP 未改 VWB418 | #12 |
| 启动后上缸不进 S1 | M10.2、FC11 入口门 | #7 |
| 断电再开 stuck 在 S5 | SBR26 暖恢复前提 | #8 |
| 报警确认无效 | FC19 复位路径 | #11 |
| 参数页全 0 | 自愈脚本 VB456 | #10 |
| S4WaitTimeout 保存后差 60 倍 | 现场读取脚本缺 ÷60 | 9.4 教训 |

---

**v1.1 (2026-09-30)**: 按 STL 代码逐条核对后修正——(a) 4.3：VD248/VD252 是 Elapsed **累加器每秒 +1.0 递增**（原写"倒计时递减"有误），HMI 显示源 VD256/VD244(DINT)，活动计时器由 M16.0 选择；(b) 加速技巧：改四项联动（VD414→96、VD28→2min、VD426/VD430→0），单调次数会使 Prep_Needed＞T_single 致 NET5 阈值恒真、S4 完成立即触发下轮，S5 被压缩验证不到；(c) 3.6：VD178 v2.2 起仅兼容显示（FC16 已删累加与触发逻辑），不再"重新累计"；(d) 阶段5 新增 5.2「S6 期间 Elapsed 冻结」（问题#5 修复项），原编号顺延；(e) 阶段6 新增连续 ≥2 轮要求（TimerA/B 交替路径，M16.0 由 FC17 在 S6 完成时翻转）。

**验证人**: ____ **日期**: ____ **结论**: ☐通过 ☐有遗留（遗留项:______）
