<!-- Generated by Trae Work -->
<!DOCTYPE html>
<html lang="zh-CN">
<head>
  <meta charset="UTF-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <title>v2.2 流程重构方案 — 差异分析与修订建议</title>

  <style>
    :root {
      /* Page / report tokens — Business Blue */
      --page-bg: #FFFFFF;
      --page-surface: #F6F8FA;
      --page-surface-muted: #EEF1F4;
      --page-text: #1F2328;
      --page-text-secondary: #32383F;
      --page-text-muted: #59636E;
      --page-text-disabled: #8C959F;
      --page-border: #D1D9E0;
      --page-brand: #0969DA;
      --page-brand-hover: #0550AE;
      --page-brand-active: #033D8B;
      --page-brand-soft: #E6F0FA;
      --page-brand-soft-strong: #CFE4F7;
      --page-brand-text: #033D8B;

      /* Backward-compatible report variables */
      --bg: #FFFFFF;
      --bg2: #F6F8FA;
      --rule: #D1D9E0;
      --ink: #1F2328;
      --muted: #59636E;
      --text-secondary: #32383F;
      --text-disabled: #8C959F;
      --accent: #0969DA;
      --accent-hover: #0550AE;
      --accent-active: #033D8B;
      --accent-soft: #E6F0FA;
      --accent2: #0550AE;

      /* Chart / data tokens */
      --chart-series-1: #0969DA;
      --chart-series-2: #8250DF;
      --chart-series-3: #06B6D4;
      --chart-series-4: #BF3989;
      --chart-other: #D1D9E0;
      --chart-accent: #0550AE;
      --chart-accent-2: #06B6D4;
      --chart-positive: #1A7F37;
      --chart-warning: #9A6700;
      --chart-negative: #CF222E;
      --chart-grid: rgba(31, 35, 40, 0.12);
      --chart-axis: #59636E;
      --chart-label: #59636E;
      --chart-tooltip-bg: #FFFFFF;

      /* Semantic compatibility tokens */
      --success: #1A7F37;
      --info: #0969DA;
      --reminder: #BC4C00;
      --warning: #9A6700;
      --danger: #CF222E;
      --positive: #1A7F37;
      --negative: #CF222E;

      /* Structural variables */
      --space-1: 4px;
      --space-2: 8px;
      --space-3: 12px;
      --space-4: 16px;
      --space-5: 24px;
      --space-6: 32px;
      --space-7: 48px;
      --space-8: 64px;
      --radius-sm: 4px;
      --radius-md: 8px;
      --radius-lg: 12px;
      --radius-pill: 999px;
      --font-sans: 'PingFang SC', 'Microsoft YaHei', 'Noto Sans CJK SC', sans-serif;
      --font-mono: 'SFMono-Regular', Consolas, 'Noto Sans Mono CJK SC', monospace;
      --font-metric: var(--font-sans);
      --max: 960px;
    }

    *, *::before, *::after { box-sizing: border-box; margin: 0; padding: 0; }
    html { font-size: 16px; scroll-behavior: smooth; }
    body {
      font-family: var(--font-sans);
      color: var(--ink);
      background: var(--bg);
      line-height: 1.7;
      padding: 2rem 0;
    }
    article.page { width: 100%; }
    .page__content,
    .report-intro__surface {
      width: calc(100% - 2rem);
      max-width: var(--max);
      margin: 0 auto;
    }

    /* Typography */
    h1, h2, h3, h4 { line-height: 1.3; overflow-wrap: anywhere; }
    h2 { font-size: 1.5rem; margin-top: var(--space-7); margin-bottom: var(--space-4); }
    h3 { font-size: 1.2rem; margin-top: var(--space-6); margin-bottom: var(--space-3); color: var(--page-text-secondary); }
    h4 { font-size: 1rem; margin-top: var(--space-5); margin-bottom: var(--space-2); }
    p { margin-bottom: var(--space-4); }
    ul, ol { margin-left: 1.5rem; margin-bottom: var(--space-4); }
    li { margin-bottom: var(--space-2); }
    code, .mono {
      font-family: var(--font-mono);
      font-size: 0.9em;
      background: var(--page-surface-muted);
      padding: 0.1em 0.35em;
      border-radius: var(--radius-sm);
    }
    a { color: var(--accent); text-decoration: none; }
    a:hover { color: var(--accent-hover); text-decoration: underline; }

    /* Intro */
    .report-intro { margin-bottom: var(--space-7); }
    .report-intro__surface {
      position: relative;
      isolation: isolate;
      overflow: hidden;
      color: var(--page-brand-text, var(--ink));
      background: var(--page-brand-soft, var(--page-surface-muted, var(--bg2)));
      border-radius: var(--radius-lg);
      padding: var(--space-7);
    }
    .report-intro__content { position: relative; z-index: 1; max-width: 760px; }
    .report-intro h1 { font-size: 2rem; }
    .report-intro__summary {
      max-width: 70ch;
      margin-top: var(--space-3);
      color: var(--page-text-secondary, var(--text-secondary, var(--muted)));
      font-size: 1.05rem;
    }
    .report-meta {
      display: flex;
      flex-wrap: wrap;
      gap: var(--space-4) var(--space-6);
      margin-top: var(--space-4);
      font-size: 0.875rem;
      color: var(--page-text-muted, var(--muted));
    }

    /* Decorative shapes */
    .report-intro:not(.report-intro--integrated):not(.report-intro--stage):not(.report-intro--with-media):not(.report-intro--plain) .report-intro__surface::before,
    .report-intro:not(.report-intro--integrated):not(.report-intro--stage):not(.report-intro--with-media):not(.report-intro--plain) .report-intro__surface::after {
      content: "";
      position: absolute;
      z-index: 0;
      pointer-events: none;
    }
    .report-intro:not(.report-intro--integrated):not(.report-intro--stage):not(.report-intro--with-media):not(.report-intro--plain) .report-intro__surface::before {
      width: 180px;
      height: 180px;
      top: -72px;
      right: -48px;
      border-radius: 50%;
      background: var(--page-brand-soft-strong, var(--page-surface-muted, var(--bg2)));
      opacity: 0.72;
    }
    .report-intro:not(.report-intro--integrated):not(.report-intro--stage):not(.report-intro--with-media):not(.report-intro--plain) .report-intro__surface::after {
      width: 136px;
      height: 96px;
      right: 96px;
      bottom: -36px;
      border-radius: var(--radius-lg);
      background: var(--page-surface, var(--bg));
      opacity: 0.58;
      transform: rotate(-8deg);
    }

    /* Cards & callouts */
    .card {
      background: var(--page-surface, var(--bg2));
      border: 1px solid var(--page-border, var(--rule));
      border-radius: var(--radius-lg);
      padding: var(--space-5);
      margin-bottom: var(--space-5);
    }
    .callout {
      border-left: 4px solid var(--page-border, var(--rule));
      background: var(--page-surface, var(--bg2));
      border-radius: 0 var(--radius-md) var(--radius-md) 0;
      padding: var(--space-4) var(--space-5);
      margin-bottom: var(--space-5);
    }
    .callout--danger { border-left-color: var(--danger); background: #FFFBFA; }
    .callout--warning { border-left-color: var(--warning); background: #FFFDF5; }
    .callout--info { border-left-color: var(--info); background: #F6F8FA; }
    .callout-label {
      font-weight: 700;
      font-size: 0.875rem;
      margin-bottom: var(--space-2);
      color: var(--page-text-secondary);
    }
    .callout--danger .callout-label { color: var(--danger); }
    .callout--warning .callout-label { color: var(--warning); }
    .callout--info .callout-label { color: var(--info); }

    /* Tags */
    .tag {
      display: inline-block;
      font-family: var(--font-mono);
      font-size: 0.75rem;
      font-weight: 600;
      padding: 0.15em 0.6em;
      border-radius: var(--radius-pill);
      white-space: nowrap;
    }
    .tag--p0 { background: #FFEBE9; color: var(--danger); }
    .tag--p1 { background: #FFF8C5; color: var(--warning); }
    .tag--p2 { background: #E6F0FA; color: var(--info); }
    .tag--ok { background: #DDF4E2; color: var(--success); }

    /* Tables */
    .table-wrap { width: 100%; overflow: visible; }
    table { width: 100%; border-collapse: collapse; table-layout: auto; font-size: 0.95rem; }
    caption {
      text-align: left;
      font-weight: 600;
      margin-bottom: var(--space-3);
      color: var(--page-text-secondary);
    }
    th, td {
      padding: var(--space-3) var(--space-3);
      border-bottom: 1px solid var(--rule);
      text-align: left;
      vertical-align: top;
      overflow-wrap: anywhere;
    }
    thead th {
      background: var(--page-surface-muted, var(--bg2));
      color: var(--page-text-secondary);
      font-weight: 600;
      border-bottom: 2px solid var(--rule);
    }
    tbody tr:hover { background: var(--page-surface, var(--bg2)); }
    td:first-child { white-space: nowrap; }

    /* Lists */
    .compact-list li { margin-bottom: var(--space-2); }
    .evidence-list { list-style: none; margin-left: 0; }
    .evidence-list li {
      padding-left: var(--space-5);
      position: relative;
      margin-bottom: var(--space-3);
    }
    .evidence-list li::before {
      content: "▸";
      position: absolute;
      left: 0;
      color: var(--accent);
    }

    /* Sections */
    section { margin-bottom: var(--space-6); }
    .section-lead { color: var(--page-text-secondary); margin-bottom: var(--space-5); }

    /* Footer / sources */
    footer { margin-top: var(--space-8); padding-top: var(--space-6); border-top: 2px solid var(--rule); }
    footer h2 { margin-top: 0; }
    .sources ol { margin-left: 1.5rem; }
    .sources li { margin-bottom: var(--space-3); }

    /* Responsive */
    @media (max-width: 768px) {
      body { padding: 1rem 0; }
      .report-intro__surface { padding: var(--space-5); }
      .report-intro h1 { font-size: 1.5rem; }
      .report-intro__surface::before,
      .report-intro__surface::after { display: none; }
      table { font-size: 0.875rem; }
      th, td { padding: var(--space-2); }
    }
    @media print, (forced-colors: active) {
      .report-intro__surface::before,
      .report-intro__surface::after { display: none; }
    }
  </style>
</head>
<body>
  <article class="page">
    <header class="report-intro">
      <div class="report-intro__surface">
        <div class="report-intro__content">
          <h1>v2.2 流程重构方案 — 差异分析与修订建议</h1>
          <p class="report-intro__summary">
            对《S2-S4 流程重构与 24h 换水次数硬约束设计方案 v2.2》及配套 PLC 代码进行逐项核对后，发现设计文档与实现代码在定时器方案、变量地址、状态机触发条件等方面存在多处不一致；同时 PLC 代码本身存在若干 P0 级逻辑缺陷，按现状无法自动完成首轮及后续换水循环。
          </p>
          <div class="report-meta">
            <span>文档版本：v1.1（内容以同目录 .md 为准，HTML 为渲染快照）</span>
            <span>日期：2026-09-20</span>
            <span>核对范围：docs v2.2 + plc/stl 主程序</span>
          </div>
          <p style="margin-top:12px;padding:10px 14px;border-left:4px solid #0969DA;background:#E6F0FA;font-size:13px;line-height:1.7"><strong>版本基线说明（v1.1 增补，详见同名 .md）：</strong>本报告生成于 v10.4 硬件变更（去除 S4 下缸 NC 阀 Q0.6、S6 流量开关 C I0.2）之前，文中行号可能因 FC15/FC17 修改、FC32 重写而有少量偏移；所列差异与缺陷均与硬件变更正交，结论与定级在 v10.4 基线上依然成立。</p>
        </div>
      </div>
    </header>

    <div class="page__content">
      <main>
        <section id="scope">
          <h2>1. 核对范围与方法</h2>
          <p class="section-lead">以 PLC 代码为“唯一真值”，逐 NETWORK 核对 v2.2 设计方案第 5 节“逐 FC 改动清单”的实现情况。</p>
          <div class="card">
            <h4>已核对的设计文档</h4>
            <ul class="compact-list">
              <li><code>docs/S2-S4流程重构设计方案_v2.2.md</code></li>
              <li><code>docs/HMI-PLC变量地址表_v2.1.md</code></li>
            </ul>
            <h4>已核对的 PLC 源文件（<code>plc/stl</code>）</h4>
            <ul class="compact-list">
              <li>调度层：<code>OB1_MAIN.stl</code>、<code>FC0_SysInit.stl</code>、<code>FC1_StateDispatcher.stl</code></li>
              <li>状态机：<code>FC10_State_S0_Init.stl</code>、<code>FC11_State_S1_Inlet.stl</code>、<code>FC1A_State_S2_MixDose.stl</code>、<code>FC15_State_S4_Transfer.stl</code>、<code>FC16_State_S5_Run.stl</code>、<code>FC17_State_S6_Drain.stl</code></li>
              <li>周期管理：<code>FC40_RhythmCorrection.stl</code></li>
              <li>初始化/恢复：<code>SBR25_ColdStart.stl</code>、<code>SBR26_WarmRecovery.stl</code></li>
              <li>通讯：<code>FC4_ModbusPolling.stl</code></li>
            </ul>
          </div>
        </section>

        <section id="conclusion">
          <h2>2. 核心结论</h2>
          <div class="callout callout--danger">
            <div class="callout-label">关键判断</div>
            <p>当前 PLC 程序无法按 v2.2 设计意图完成自动换水循环。主要阻塞点集中在“首轮 S1 无法启动”“S6 排水永不动作”“VD70 恒为 0”三个 P0 缺陷，以及“VW304=4 死状态”“M16.0 每周期翻转两次”等状态机逻辑错误。</p>
          </div>
          <p>设计方案文档本身仍停留在“T46/T48 TON 双倒计时器”的旧描述上，而实际代码已改为“VD248/VD252 32 位秒计数器 + T63 1 秒脉冲”的软件计时方案。文档与代码的不一致会直接影响后续调试、HMI 集成和验收。</p>
          <p>建议<strong>先修订设计方案文档</strong>，明确以下三件事：</p>
          <ol>
            <li>正式确认采用 VD248/VD252 + T63 的软件秒计数器方案，废弃 T46/T48 描述；</li>
            <li>修正 FC10/FC11/FC15/FC17/FC40 之间的状态机协作逻辑，消除死状态和重复翻转；</li>
            <li>同步更新变量地址表、HMI 变更清单和寄存器映射表。</li>
          </ol>
        </section>

        <section id="issues">
          <h2>3. 逐项差异与问题定级</h2>

          <h3>3.1 致命缺陷（P0）— 程序无法自动运行</h3>
          <div class="table-wrap">
            <table>
              <caption>表 1：P0 级代码缺陷</caption>
              <thead>
                <tr><th>缺陷</th><th>代码位置</th><th>具体表现</th><th>设计文档相关章节</th></tr>
              </thead>
              <tbody>
                <tr>
                  <td><span class="tag tag--p0">P0</span> 首轮 S1 永不启动</td>
                  <td><code>FC10</code> L45、<code>OB1</code> NET 7</td>
                  <td>启动时 <code>MOVW 0, VW304</code>，然后置 <code>M16.1</code>；但全程序无消费者检查 <code>M16.1</code> 并把 <code>VW304</code> 切到 1</td>
                  <td>§5.8</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p0">P0</span> S6 排水永不动作</td>
                  <td><code>FC17</code> L15、<code>FC16</code></td>
                  <td>FC17 以 <code>M10.7 EU</code> 作为 S6 首次进入脉冲，但 FC16 已删除对 <code>M10.7</code> 的置位，仅清不置</td>
                  <td>§5.6</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p0">P0</span> S1 实测时长 VD70 恒为 0</td>
                  <td><code>FC11</code> L30、L78-81</td>
                  <td><code>T37</code> 仅被 <code>R T37, 1</code> 复位，从未 <code>TON T37, ...</code>；转 S2 时把 T37 当前值转 VD70</td>
                  <td>§5.3</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p0">P0</span> VW304=4 死状态</td>
                  <td><code>FC15</code> L34、<code>OB1</code> NET 7</td>
                  <td>FC15 在 S4 完成后写 <code>VW304=4</code>，但 OB1 调度仅响应 1/2，且无其他 FC 把 4 转移走</td>
                  <td>§5.4</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p0">P0</span> M16.0 每周期翻转两次</td>
                  <td><code>FC15</code> L131、<code>FC17</code> L90</td>
                  <td>S4 完成时切换一次，S6 完成时又切换一次，与设计“每个计时器跟踪完整 S1~S6 周期”矛盾</td>
                  <td>§2.3、§5.6</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p0">P0</span> 下一轮 S1 触发条件不可达</td>
                  <td><code>FC40</code> NET 5 L125</td>
                  <td>触发条件要求 <code>VW304=0</code>，但首个周期后 VW304 走 1→2→3→4，永不回到 0</td>
                  <td>§4.4、§5.1</td>
                </tr>
              </tbody>
            </table>
          </div>

          <h3>3.2 重要不一致（P1）</h3>
          <div class="table-wrap">
            <table>
              <caption>表 2：P1 级实现/设计不一致</caption>
              <thead>
                <tr><th>问题</th><th>代码实际</th><th>设计文档描述</th><th>影响</th></tr>
              </thead>
              <tbody>
                <tr>
                  <td><span class="tag tag--p1">P1</span> 定时器方案变更</td>
                  <td>使用 <code>VD248/VD252</code> 软件秒计数器 + <code>T63</code> 1s 脉冲</td>
                  <td>§3.1、§4.2 使用 <code>T46/T48</code> TON 定时器</td>
                  <td>文档与代码完全脱节；HMI 显示逻辑、断电保持策略均需重新评估</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p1">P1</span> VW290 地址冲突</td>
                  <td><code>FC15</code> 用 <code>VW290</code> 作 T49 PT</td>
                  <td>§5.4 未提及地址来源</td>
                  <td><code>FC4</code> 把 <code>VW290</code> 当 Modbus 任务状态机，每周期改写，导致 T49 计时不确定</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p1">P1</span> 倒计时器显示地址错误</td>
                  <td>代码写入 <code>VD244/VD256</code></td>
                  <td>§3.1 定义为 <code>VD442/VD446</code></td>
                  <td>地址表、CSV、HMI 绑定若按文档做会读错</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p1">P1</span> OB1 停止命令未清 T46/T48</td>
                  <td>OB1 停止命令清 <code>T38/T63/T49</code>、<code>VD248/VD252</code></td>
                  <td>§5.11 列明需清 <code>T46/T48</code></td>
                  <td>文档所列定时器不存在；代码清理对象需在设计中明确</td>
                </tr>
              </tbody>
            </table>
          </div>

          <h3>3.3 文档与实现偏差（P2）</h3>
          <div class="table-wrap">
            <table>
              <caption>表 3：P2 级文档偏差</caption>
              <thead>
                <tr><th>问题</th><th>说明</th><th>建议处理</th></tr>
              </thead>
              <tbody>
                <tr>
                  <td><span class="tag tag--p2">P2</span> SBR26 上缸状态保持策略</td>
                  <td>文档 §5.10 要求“VW304=3 保持”，代码在 S_ERROR→S0 路径无条件清零 VW304</td>
                  <td>明确断电恢复时上缸子流程的处理策略，统一文档与代码</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p2">P2</span> v2.2 实现状态矩阵已过时</td>
                  <td>文档开篇实现状态矩阵中“栈消耗失效”类问题已被代码用 V61.x/V62.x 缓存修复</td>
                  <td>重写实现状态矩阵，移除已修复项，新增当前真实 P0 缺陷</td>
                </tr>
                <tr>
                  <td><span class="tag tag--p2">P2</span> FC40 报警条件语义</td>
                  <td>文档 §5.1 NET 5 倒计时到 0 报警使用 T46/T48 Done 位；代码用 <code>Elapsed >= T_cycle</code></td>
                  <td>按实际代码重写报警触发逻辑说明</td>
                </tr>
              </tbody>
            </table>
          </div>
        </section>

        <section id="recommendations">
          <h2>4. 修订建议清单</h2>
          <p class="section-lead">以下建议针对<strong>设计方案文档</strong>的修订，暂不涉及 PLC 代码修改（代码 bug 建议另开实施任务）。</p>

          <div class="table-wrap">
            <table>
              <caption>表 4：设计方案文档修订建议</caption>
              <thead>
                <tr><th style="width: 18%;">文档章节</th><th style="width: 30%;">当前描述</th><th style="width: 32%;">建议修订</th><th style="width: 20%;">优先级</th></tr>
              </thead>
              <tbody>
                <tr>
                  <td>§2.3 双倒计时器时序</td>
                  <td>TimerA/B 从 S1 开始到 S6 结束，用 T46/T48 TON 定时器</td>
                  <td>改为“VD248/VD252 32 位秒计数器 + T63 1s 脉冲”，仅在 VW304=1 期间累加；一个完整周期指从 S1 开始到 S6 结束</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§3.1 新增变量</td>
                  <td>列出 T46/T48/VD442/VD446</td>
                  <td>删除 T46/T48；VD442/446 改为 VD244/256；新增 VD248/252 内部计数器；新增 VW290 冲突说明</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§4.2 计时器启动</td>
                  <td>TON T46/T48，PT = T_cycle × 10</td>
                  <td>改为 FC11 在 S1 首次进入时根据 M16.0 清零 VD248 或 VD252；FC40 NET 2/3 用 T63 1s 脉冲累加</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§4.3 S6 触发条件</td>
                  <td>比较 TON 当前值 PV <= S6_actual × 10</td>
                  <td>改为比较 Elapsed（VD248/252）<= VD116，并说明 VD116 来源</td>
                  <td><span class="tag tag--p1">P1</span></td>
                </tr>
                <tr>
                  <td>§4.4 下一轮 S1 触发</td>
                  <td>VW304=0 且 Elapsed >= Prep_Needed 时置 M16.1</td>
                  <td>改为 VW304=4（或新增 VW304=0→1 转移逻辑）；同时明确 M16.1 的消费方（建议在 FC10/OB1 中响应）</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§5.1 FC40</td>
                  <td>用 T46/T48 PV 选择、触发 S6/S1、周期超时报警</td>
                  <td>重写为 VD248/252 选择、Elapsed 比较、V303.6 报警；删除 16 位 INT 溢出相关描述</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§5.3 FC11</td>
                  <td>启动 T46/T48，清 M16.2</td>
                  <td>改为清零 VD248/252、启动 T37 并写入 VD70、清 M16.2/M16.3</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§5.4 FC15</td>
                  <td>TON T49, VW290；S4 完成切 M16.0</td>
                  <td>T49 PT 改用独立地址（如 VWxxx）；删除 S4 完成时切 M16.0；明确 VW304=4 的转移去向</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§5.6 FC17</td>
                  <td>排水完成后按 VW304 分支，切 M16.0</td>
                  <td>明确 S6 首次进入脉冲来源（不能依赖已删除的 M10.7）；仅在此一处切换 M16.0</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§5.8 FC10</td>
                  <td>MOVW 0, VW304 + 置 M16.1</td>
                  <td>改为 MOVW 1, VW304 直接启动首轮 S1，或补充 OB1/FC10 中对 M16.1 的消费逻辑</td>
                  <td><span class="tag tag--p0">P0</span></td>
                </tr>
                <tr>
                  <td>§5.11 OB1 停止命令</td>
                  <td>清 T46/T48</td>
                  <td>改为清 T38/T63/T49、VD248/252/244/256；删除 T46/T48</td>
                  <td><span class="tag tag--p1">P1</span></td>
                </tr>
                <tr>
                  <td>§6 HMI 变更</td>
                  <td>新增 VD442/446 显示</td>
                  <td>改为 VD244/256；删除 T46/T48 相关说明</td>
                  <td><span class="tag tag--p1">P1</span></td>
                </tr>
                <tr>
                  <td>§8 文档修改清单</td>
                  <td>提及更新 PLC 设计文档、地址表、映射表</td>
                  <td>增加“同步修正 FC10/FC11/FC15/FC17/FC40 协作时序图”和“删除 T46/T48 符号”</td>
                  <td><span class="tag tag--p2">P2</span></td>
                </tr>
              </tbody>
            </table>
          </div>
        </section>

        <section id="actions">
          <h2>5. 后续行动建议</h2>
          <div class="callout callout--info">
            <div class="callout-label">推荐路径</div>
            <p>先按本报告修订 v2.2 设计方案文档，形成一份“代码可实现、HMI 可绑定、验收可对照”的基线；再据此另开代码修复任务（如补 T37 启动、M10.7 置位、VW304=4 转移、VW290 冲突等）。</p>
          </div>
          <ol>
            <li><strong>文档修订</strong>：由本报告作者按表 4 修改 <code>S2-S4流程重构设计方案_v2.2.md</code>，版本号升为 v2.3 或 v2.2.1。</li>
            <li><strong>配套文档同步</strong>：更新 <code>HMI-PLC变量地址表_v2.1.md</code>、<code>PLC_完整寄存器映射表_v1.0.md</code>、STEP7 符号表 CSV、MCGS CSV。</li>
            <li><strong>代码修复评审</strong>：将表 1 中 P0 缺陷提交为独立 bug 任务，逐项修复并走代码审查。</li>
            <li><strong>仿真验证</strong>：在 sim 工具中对修复后的 FC10/FC11/FC15/FC17/FC40 进行单周期与多周期仿真。</li>
          </ol>
        </section>
      </main>

      <footer>
        <div class="sources">
          <h2>Sources</h2>
          <ol>
            <li id="cite-1"><code>docs/S2-S4流程重构设计方案_v2.2.md</code> — 项目设计文档，v2.2 流程重构方案。</li>
            <li id="cite-2"><code>docs/HMI-PLC变量地址表_v2.1.md</code> — HMI-PLC 变量映射表。</li>
            <li id="cite-3"><code>plc/stl/OB1_MAIN.stl</code>、<code>FC10_State_S0_Init.stl</code>、<code>FC11_State_S1_Inlet.stl</code>、<code>FC1A_State_S2_MixDose.stl</code>、<code>FC15_State_S4_Transfer.stl</code>、<code>FC16_State_S5_Run.stl</code>、<code>FC17_State_S6_Drain.stl</code>、<code>FC40_RhythmCorrection.stl</code>、<code>SBR25_ColdStart.stl</code>、<code>SBR26_WarmRecovery.stl</code>、<code>FC4_ModbusPolling.stl</code> — PLC STL 源程序。</li>
          </ol>
        </div>
      </footer>
    </div>
  </article>
</body>
</html>
