I. 控制点位数量

数字量输入：10
5个流量开关、2个高低位液位计、急停信号反馈

数字量输出：9
2个潜水泵、3个电动球阀、2个NO电磁阀、2个声光报警器

485通讯：4
注射泵、温度计、ph计、流量计


II. 控制逻辑
	负责监控状态的5个流量开关和2个液位计，有意外输出时，都会接通声光报警。
	西门子PLC smart s20， 12寸mcgs，昆仑通态触摸屏，带组态软件作为控制和显示，
上下两个玻璃缸，上部玻璃缸为药剂配液缸，下部玻璃缸为实验缸。

	设备执行流程：
	1.1 需要为上部和下部水缸增加一个状态开关，显示水缸空/满状态，水缸状态可手动设置。
实验开始时，上下部水缸的状态都应该是“空”。
	1. 纯净水通过流量计、流量开关A、电动球阀A，
进入上部玻璃缸，人员可以通过触屏在软件上设置上部玻璃缸的水量，当流量计中显示的
注水量与设置进水量一样时，关闭电动球阀A。流量开关A是用于反馈电动球阀A打开后，
是否有水流通过，监控电动球阀A是否正常。
	2. 上部水缸中安装一个NO液位计，负责监控上部水缸的最高液位，当液位计闭合时，
说明水缸液位已达最高警戒液位，需要关闭进水。这说明电动球阀出现问题，或者流量计出现问题，
此时关闭NO电磁阀，防止漫水情况发生，并发出报警。
	3. 然后开启2个潜水泵和注射泵。潜水泵负责搅拌
溶液，其工作时间可以通过触屏在软件上设置。潜水泵串联流量开关，负责反馈潜水泵是否
工作正常。注射泵工作时间根据溶液浓度、注水量和
注射泵的工作参数（单位时间或单次的药剂注射量）来进行计算。(注射泵除了执行以外，应该能够
进行反馈）。
	4. 开启电动球阀B，将上部水缸的溶液全部注入到下部水缸。
	5.下部水缸装电动球阀C、液位计B（**v10.4 硬件变更：流量开关C已去除，I0.2 保留未使用**）。当换水周期达到，且下部水缸为满状态时，
开启电动球阀C，液位计B低位+VD_Delay_ValveC_Verify延时验证判定排水完成（**v10.4：不再使用流量开关C监控水流**），
则关闭电动球阀C，将下部水缸状态置为空，并开启上部水缸的电动球阀B，为下部水缸注水，
直至流量开关B关闭（水流停止）时，关闭电动球阀B，下部水缸状态置为满。

6.电动球阀C的开启逻辑：电动球阀B关闭和流量开关B关闭后开始计时，当计时时间达到换水周期时间后，下部水缸满状态，电动球阀C关闭状态（**v10.4 硬件变更：流量开关C已去除**），无报警输出，实验仍在进行中，可以开启。换水周期时间可以在软件中设置。
     	     关闭逻辑：在电动球阀C处于开启状态时，扫描液位计B的状态（**v10.4 硬件变更：流量开关C已去除，不再进行四态扫描**）。当液位计B达到最低位且 VD_Delay_ValveC_Verify 延时验证到达，判定下部缸已经排空；
若 VD_Timeout_ValveC 超时仍未到达低位，则输出报警。
只有在下部缸已经排空的状态下，才关闭电动球阀C。
7.电动球阀B的开启逻辑：上部水缸满状态，下部水缸空状态，电动球阀C关闭，循环泵关闭，注射泵关闭，电动球阀B和流量开关B关闭，液位计B关闭，电动球阀A和流量开关A关闭，无报警输出，实验仍在进行中，可以开启。
    	    关闭逻辑：在电动球阀B处于开启状态时，不断扫描流量开关B和液位计A的状态，如果流量开关B处于开启状态且液位计A未达到最低位，则是正常注水过程中；
如果流量开关B处于开启状态且液位计A达到最低位，则是上部缸马上排空过程；如果流量开关B处于关闭状态且液位计A达到最低位，则是上部缸已经排空；
如果流量开关B处于关闭状态且液位计A未达到最低位，则是设备故障状态，需要输出报警。
只有在上部缸已经排空的状态下，才关闭电动球阀B。
8.电动球阀A开启逻辑：上部水缸空状态，电动球阀B和流量开关B关闭，液位计A关闭，无报警输出，循环泵关闭，注射泵关闭，电动球阀A关闭，流量开关A关闭，实验仍在进行中，可以开启。
    	  关闭逻辑：在电动球阀A处于开启状态时，不断扫描流量开关A和液位计A的状态，比对流量计显示的注水量和设置进水量的大小关系。
液位计A应该始终未达到最高液位，否则立即关闭电动球阀A和NO电磁阀。当流量计显示注水量大于等于设置进水量时，且流量开关A处于开启状态，
此时关闭电动球阀A。


	
