# 药液配置与加注控制系统 — PLC设计文档 v10.3【v2.2 流程重构更新 / AQEX-51】

**本文档描述范围【v9新增】**：本文档描述**单套缸控制单元**的完整设计。系统共由**8套完全相同、彼此独立运行**的此类单元组成（8套上下玻璃缸），每套单元各配1台PLC、1条独立485总线、1套I/O，互不依赖、互不影响。8套单元之间的联网与集中监控方案见第十二章。

**PLC型号**：西门子 S7-200 SMART CPU ST20（标准型，内置RTC，超级电容保持典型7天/最小6天）+ 1块EM DT16/DR16数字量扩展模块（8DI+8DO，覆盖本体12DI/8DO之外的缺口），**每套单元各1台，共8台**
**人机界面【v9.1更新】**：不再采用每套单元1个12寸触摸屏，也不采用远程/中控室SCADA方案；改为"现场1台本地集中触摸屏HMI + 每套单元独立物理急停/系统复位按钮 + 可选就地消音按钮"。HMI用于8套单元总览、报警详情、报警确认、参数设定、历史记录和手动调试；PLC仍负责各单元完整控制逻辑与安全联锁，详见第十二章。

**术语说明【v9.1更新】**：本文档中"HMI"均指现场本地集中触摸屏，不指远程上位机或中控室SCADA。急停、急停后的系统复位为现场物理操作；报警详情查看、报警确认/消光、参数设定、状态强制修正、历史数据查看等由本地HMI完成。
**文档状态**：核心逻辑已确认定稿；485通讯从站（注射泵、流量计）接口已确认【v9.2更新】；本地集中HMI画面和变量表待细化

**【v10.3/v2.2 实现状态矩阵 2026-09-19】**

> 本节标注设计文档各章节在 `feature/v2.2-doc-revisions` 分支代码中的实现状态。
> 标注方法：✅ 已实现 / ⚠️ 部分实现 / ❌ 未实现 / 📝 文档需更新

| 章节 | 实现状态 | 说明 |
|---|---|---|
| §1 系统概述 | ✅ | 8 套缸架构、HMI 形式符合设计 |
| §2 I/O 地址分配 | ✅ | DI/DO 地址分配与文档一致 |
| §3 内部标志位 | ⚠️ | 大部分变量已实现;**VD442/446 实际用 VD256/244(代码注释明确迁移,文档需同步)** |
| §4 顶层状态机 | ⚠️ | 双状态机(VW2+VW418)结构已实现;**FC40 双倒计时器触发链栈消耗失效,S6/S1 自动循环未实现**;**FC16 仍用 VD178 而非 T46/T48** |
| §5 阀A 关闭后延时验证 | ✅ | FC30 已实现差值法+延时验证+限位反馈交叉诊断 |
| §6 阀门 A/B/C 四态诊断 | ✅ | FC30/FC31/FC32 已实现;**但 FC32 缺漫溢保护(VB9.4 文档明确要求)** |
| §7 双倒计时器(FC40) | ❌ | 设计意图**未实现**——FC40 触发 S6/下一轮 S1 因栈消耗失效;S6 触发由 FC16 用 VD178 接管 |
| §8 报警分级/消音/消光 | ⚠️ | 大部分实现;**FC2/FC3 VW6 编码冲突(FC3 覆盖 FC2 写入)**;**FC3 消音路径栈消耗失效** |
| §9 急停逻辑 | ✅ | FC2 急停+安全继电器反馈已实现 |
| §9.3 急停解除+系统复位 | ✅ | **v10.2 补充文档**——明确"先释放急停(I1.1=ON)→ 再按系统复位(I0.3 上升沿)"的严格先后顺序 |
| §10 实验时长计时 | ⚠️ | S5 计时已实现;但 FC16 用 VD178 而非 FC40 倒计时器触发 S6 |
| §10.5 手动控制 | ⚠️ | FC20 已实现阀门/潜水泵手动控制;**V309.0 调试模式开关未在文档中说明**;**FC21 手动注射泵子状态机与文档不完全匹配** |
| §10.2.1 FC22 RTC 同步 | ⚠️ | FC22 已实现;**校时成功后 V303.5 不清零(永远 S_ERROR)**;**V0.6 命令位残留** |
| §11 待确认事项 | ✅ | 列表已维护 |
| §12 多机联网与 HMI 架构 | ✅ | 不在 PLC STL 范围,未深入审查 |

**【关键 P0 致命 BUG 与设计意图缺失清单 2026-09-19】**

| # | BUG/缺失 | 状态 | 优先级 |
|---|---|---|---|
| 1 | §7 FC40 触发 S6/下一轮 S1 失效 | ❌ 设计意图未实现 | 🔴 P0 |
| 2 | §4 FC16 用 VD178 而非 FC40 倒计时器 | ❌ 设计意图未实现 | 🔴 P0 |
| 3 | §4 FC1A S2 完成判定栈消耗,VW418=3 不写入 | ⚠️ 部分实现 | 🔴 P0 |
| 4 | §4 FC18 S7 复位逻辑要求"急停释放 + I0.3" | ⚠️ 实现与文档原意有偏差 | 🟠 P1(**v10.2 已补充文档说明**) |
| 5 | §7 FC40 S5 触发使用 VD116(无 VW306=0 分支) | ⚠️ 首轮用默认值逻辑缺失 | 🟠 P1 |
| 6 | §3 VD442/VD446 迁移至 VD256/VD244 | ⚠️ 代码已迁移,文档需同步 | 🟡 P2 |
| 7 | §10.5 FC21 手动注射泵子状态机与文档不完全匹配 | ⚠️ 文档需更新 | 🟡 P2 |
| 8 | §8 FC2/FC3 VW6 编码冲突 | ❌ 架构设计有冲突 | 🟠 P1 |

> **修订建议**:针对以上 P0/P1 项,优先修复代码;针对 P2/P3 项,优先同步设计文档。
**版本说明**：v2.0 相对 v1.0 新增/修改内容已用【v2新增】标注；v3更正内容（急停触点类型、安全继电器反馈）已用【v3更正】/【v3新增】标注；v4将节奏纠偏触发点由S6改回S5（上升沿触发），已用【v4更新】标注；v5澄清"方案A/B"实为报警确认模式（非流程分支）并补充DI/DO；v10.2/AQEX-51：RTC 异常不再直接进 S_ERROR，改置 V303.7 请求 HMI 校时（5 分钟超时进 S_ERROR）；FC0 全部 JMP/LBL 合并到单 NETWORK；FC2 I1.2 逻辑按实际接线取反（I1.2=1=动力接通）；新增 FC22_RTC_Sync 处理 TODW 校时接线原则；v6根据注射泵Modbus协议文档确认其为柱塞式泵阀一体计量泵，S3加药逻辑由时长控制改为步数控制+状态轮询；v7根据阀门实际接线图确认限位反馈为有源信号，新增阀A/B/C开到位/关到位共6个DI点及交叉诊断逻辑；v8根据流量计Modbus协议文档确认"计量值"寄存器无清零功能，S1进水判断改为差值法；v9确定8套缸整体架构为"每套缸独立PLC+集中监控"；v9.1将集中监控形式由中控室SCADA调整为现场本地集中HMI，并将报警确认从就地物理按钮调整为HMI报警详情页确认，系统复位仍保留为每套单元物理按钮；v9.2根据客户要求取消温度计、pH计两个Modbus从站，RS485从站数量由4个减为2个（注射泵+流量计），同步移除S5状态机中的温/pH采集、第二章通讯从站表、第十一章待确认事项及第十二章485总线从站描述中的相关内容；v9.3客户决定首期先实施1套单元验证效果、后续按需扩展至8套，PLC程序本身8套完全相同无需修改（使能是HMI侧管理概念，不写入PLC），仅在第十二章补充HMI分期接入动态显隐的引用说明；v9.4移除潜水泵1/2流量开关I0.3/I0.4（由流量开关A/B/C反映泵工作状态）；v10新增第十章"手动控制逻辑"，明确手动控制仅S0态可用，新增阀门/潜水泵手动控制（FC20，M13.0~M13.4锁存 + NC阀联动）与注射泵手动控制（FC21，单次/循环模式，V3.6/V3.7命令位，VD384总加药量/VW388模式/VW390状态），并补充手动命令位V2.4~V3.7地址表；**v10.1【关键Bug修复 2026-09-04】**：① **FC3_NETWORK4 报警确认处理缺V0.3上升沿门控**——NETWORK4每周期无条件执行所有报警位复位逻辑，导致报警位置位后同一周期被清除（如RTC丢失V303.5被清），VW6重算=0、VB305=0、报警灯/蜂鸣器不工作，但VW2=99卡S_ERROR状态机；修复：在NETWORK4开头加`LD V0.3; EU; JMP 40`门控和LBL 40跳转目标，确保仅V0.3上升沿时执行确认复位；② **FC4_NETWORK6 Modbus任务4 MBUS_MSG缺M11.6门控**——任务4进入后EN/First条件为`VW290=4`常通，每个扫描周期MBUS_MSG被反复触发，从站收到乱序命令后M10.3不置位、VW290永远卡4、FC21/FC13永远等不到M12.0；影响手动注射泵VW390卡3（回零中）和自动S3加药必触发S_ERROR；修复：EN/First各加`A M11.6 + AN M11.7`条件，确保仅写请求有效时执行且防重发。**v10.3【v2.2 流程重构 2026-09-15】**：按《S2-S4流程重构设计方案_v2.2》重构顶层状态机，取消独立预循环与静止等候S3.5，新增VW418上缸配液子流程，下缸主状态机VW2仅保留S0/S4/S5/S6/S7/S_ERROR；删除三层自动纠偏机制，FC40改为双倒计时器（T46/T48）周期管理；新建FC1A_State_S2_MixDose合并FC12+FC13；新增24h换水次数硬约束VD414、周期尾端余量VD426、上缸配液安全余量VD430、换水计数VW306、周期超时报警V303.6等变量；同步更新FC11/FC15/FC16/FC17/FC1/FC10/FC0/SBR25/SBR26/OB1调用关系，新增第七章·附录"v2.2 FC改动明细表"逐FC汇总改动点。**v10.4【硬件变更 2026-09-20】**：S4 上→下转移环节去除下缸 NC 球阀（`Q0.6` 保留未使用），S6 下缸排水环节去除流量开关 C（`I0.2` 保留未使用），同步更新 I/O 表、S4/S6 流程说明、阀 C 诊断逻辑、手动控制 NC 阀联动规则、漫溢报警来源说明。

> ⚠️ **v10.3 实施前置提示**：v2.2 方案的新增变量（VW418/VW306/VD414/VD426/VD430/VD442/VD446/V303.6）与 v2.1/AQEX-49 已落地的字节地址存在 4 处物理重叠（详见寄存器映射表 v1.2 第二节 P0-5）。PLC 代码实施前必须先按《v2.2_实施前置迁移方案_v1.0.md》迁移 3 个变量（V304.0/1/2 → M16.4/5/6、VW414 → VW236、VD442/446 → VD256/244），否则直接下装会导致数据相互覆盖。本节（第十章·四）描述的是 v2.2 方案实施完成后的目标状态，**不是当前 PLC 程序状态**——当前 `plc/stl/` 中的 FC40_RhythmCorrection.stl 仍是三层纠偏旧版，FC11/15/17 仍使用 VW414，FC0/FC4 仍使用 V304.0/1/2，需待实施阶段按迁移方案逐步替换。

---

## 一、系统概述

设备为上下两层玻璃缸的实验室配液加注系统：
- **上部玻璃缸**：药剂配液缸，负责进纯净水、搅拌、加药
- **下部玻璃缸**：实验缸，接收配好的溶液，按换水周期定期更换

系统长期**无人值守**运行，因此所有异常检测、报警处理、断电恢复逻辑均按"最坏情况有人不在场"的原则设计。

**多单元架构原则【v9新增】**：全系统共8套上述缸体，各自独立成套（各1台PLC、1条485总线、1套阀门/泵/传感器），彼此之间**没有工艺耦合**，任一单元的故障、停机、程序下装/调试均不影响其余7套单元的实验运行。这一原则也延伸到安全设计：8套单元的急停回路、报警回路各自独立，不设集中联动急停或跨单元联动报警（详见第九章、第十二章）。

---

## 二、I/O 地址分配表

### 2.1 数字量输入 DI（共 **16点使用 + 4点备用**，v9.1更新：报警确认改为HMI软命令；v9.4更新：移除潜水泵1/2流量开关I0.3/I0.4；硬件变更：I0.2 流量开关C 去除，保留未使用）

**接线原则**：流量开关、液位计（高低位）、急停常闭触点、安全继电器反馈触点均按**无源触点**处理，直接接入PLC自身24VDC回路，不经继电器转换。**阀门限位反馈信号（开到位/关到位）经现场接线图确认为有源正极输出**，与PLC 24V DI输入电平/驱动方式不匹配，**必须经中间继电器转换**（有源信号驱动继电器线圈，再用继电器无源触点接给PLC DI）后才能接入，不能直接接线。若后续其他现场器件确认为有源输出或220V信号，同样必须加装中间继电器做电气隔离，绝不允许220V信号直接接入DI端子。

| 地址(示例) | 名称 | 类型 | 说明 |
|---|---|---|---|
| I0.0 | 流量开关A | 常开 | 监测电动球阀A开启后是否有水流（上缸进水） |
| I0.1 | 流量开关B | 常开 | 监测电动球阀B开启后是否有水流（上→下转移） |
| I0.2 | ~~流量开关C~~【硬件变更：保留/未使用】 | — | 原下缸排水流量开关已去除，本 DI 点当前保留未使用 |
| I0.5 | 液位计A-高位【v2】 | NPN 常开 | 液体没过探针时闭合=I=1（上缸液位达最高警戒，防漫溢）；液体低于探针时断开=I=0 |
| I0.6 | 液位计A-低位【v2】 | **NPN 常闭** | ⚠️ **原文档错标为"常开"，v10更正**：液体低于探针时闭合=I=1（上缸已排空）；液体没过探针时断开=I=0（上缸有液）。PLC逻辑 `A I0.6` = 上缸排空 |
| I0.7 | 液位计B-高位【v2新增】 | NPN 常开 | 液体没过探针时闭合=I=1（下缸液位达最高警戒，防漫溢，对称保护）；液体低于探针时断开=I=0 |
| I1.0 | 液位计B-低位【v2】 | **NPN 常闭** | ⚠️ **原文档错标为"常开"，v10更正**：液体低于探针时闭合=I=1（下缸已排空）；液体没过探针时断开=I=0（下缸有液）。PLC逻辑 `A I1.0` = 下缸排空 |
| I1.1 | 急停信号反馈【v3更正】 | **常闭** | 急停按钮独立第二组常闭触点接入PLC自身24VDC回路（不接220V）；正常运行时闭合=ON，急停触发后断开=OFF。PLC逻辑按"OFF=急停触发"判断（见第九章） |
| I1.2 | 安全继电器反馈【v3新增】 | 常开/常闭视选型 | 强制导向型安全继电器的辅助反馈触点，确认执行机构220V/380V动力回路是否已真实切断（见第九章） |
| I8.0 | 阀A开到位反馈【v7新增】 | 有源→继电器转换 | 阀门厂商限位反馈信号（正极输出），需经继电器转为无源触点后接入 |
| I8.1 | 阀A关到位反馈【v7新增】 | 有源→继电器转换 | 同上 |
| I8.2 | 阀B开到位反馈【v7新增】 | 有源→继电器转换 | 同上 |
| I8.3 | 阀B关到位反馈【v7新增】 | 有源→继电器转换 | 同上 |
| I8.4 | 阀C开到位反馈【v7新增】 | 有源→继电器转换 | 同上 |
| I8.5 | 阀C关到位反馈【v7新增】 | 有源→继电器转换 | 同上 |
| I0.4 | 消音按钮【v9.1保留】 | 常开，点动 | 就地面板按钮，可按单套消音；按下后仅将声音DO置OFF，灯光DO和报警锁存保持原状态（见第八章8.2）。若最终HMI设置公共消音，本点可改作备用 |
| I2.2 | 备用输入【v9.1调整】 | 预留 | 原规划为就地报警确认/复位按钮；v9.1确认报警确认改由本地HMI报警详情页执行，本DI点暂作备用 |
| I0.3 | 系统复位按钮【v9新增/v9.1确认】 | 常开，点动 | 就地面板按钮，专用于急停解除后的系统复位（见第九章9.3）。急停按钮旋转释放只表示硬件触点恢复，不等同于PLC系统复位；按下本按钮后PLC才清除急停锁存并回到S0初始化 |

**接线原则补充【v9.1更新】**：I0.3、I0.4就地按钮均为无源常开点动触点，接线原则与本节其余DI点一致，直接接入PLC自身24VDC回路。I2.2暂作备用输入，建议端子和线号保留，便于后续现场扩展。

**容量提示【v9.4更新/硬件变更】**：本体12DI（I0.0~I0.7, I1.0~I8.0）+EM DR32扩展模块8DI（I8.0~I8.7）＝20DI；当前使用16点（I0.2 保留未使用），I0.2、I2.2、I8.6、I8.7预留4点，I8.0 视接线可保留或扩展使用。若后续现场调试阶段还需增加更多DI点（如额外诊断点、钥匙开关、门禁联锁等），可利用DR32剩余I/O或加装额外扩展模块。

### 2.2 数字量输出 DO（共 **8点**，v5更新；硬件变更：Q0.6 去除，保留未使用）

**接线原则**：PLC全部DO点不直接驱动泵、阀、报警器等负载，均先驱动一个继电器线圈，由继电器触点接通实际负载电源，避免PLC输出电流不足烧毁输出点。急停回路的执行环节沿用第九章已定的**强制导向型安全继电器**（220V线圈规格，非普通继电器）。

| 地址(示例) | 名称 | 说明 |
|---|---|---|
| Q0.0 | 潜水泵1 | 上缸搅拌泵 |
| Q0.1 | 潜水泵2 | 上缸搅拌泵 |
| Q0.2 | 电动球阀A | 上缸进水 |
| Q0.3 | 电动球阀B | 上→下转移 |
| Q0.4 | 电动球阀C | 下缸排水 |
| Q0.5 | NC球阀-上缸 | 常闭型，得电打开/失电关闭（失效安全）；阀A失效的独立第二道保护 |
| Q0.6 | ~~NC球阀-下缸~~【硬件变更：保留/未使用】 | 原下缸 NC 球阀已去除，本 DO 点当前保留未使用 |
| Q0.7 | 报警-声音 | 无源触点驱动，独立消音控制 |
| Q8.0 | 报警-灯光 | 无源触点驱动，独立消光控制（需人工确认复位） |

### 2.3 RS485 / Modbus 通讯从站（共 **2个**，v9.2更新：取消温度计、pH计）

| 从站 | 用途 | 备注 |
|---|---|---|
| 注射泵【v6更新】 | 柱塞式泵阀一体注射泵，Modbus协议（已确认，非出厂默认ASCII） | 详见下方"注射泵Modbus寄存器表" |
| 流量计【v8更新】 | 上缸进水精确计量（连续量，区别于DI的流量开关开关量） | Modbus RTU协议，详见下方"流量计Modbus寄存器表" |

**流量计Modbus寄存器表（节选，与本设计相关部分）：**

| 寄存器 | 地址(HEX) | 含义 | 说明 |
|---|---|---|---|
| 0x0009 | 计量值 | 0~99999999，**只读**，低3位为小数部分 | 持续累加，**无清零/复位寄存器**，需用差值法计算单次进水量（见第四章S1） |
| 0x000F | 平均流速 | 只读，低2位小数 | 近1分钟平均流量，仅供监测参考 |
| 0x0017 | 瞬时流速 | 只读，低2位小数 | 实时流速，仅供监测参考 |
| 0x0012 | 单位 | 可读写，默认按"升(L)"=0x03假设 | 需现场核实实际配置值 |

**重要澄清（v8）**：该流量计"计量值"寄存器为**持续累加、只读**，设备本身**不提供清零/复位功能**（0x0011~0x0015等可写寄存器均为通讯地址/波特率/单价/单位/校正参数等配置项，与累计流量清零无关）。因此PLC无法像常见做法那样"进水前清零、进水后直接读增量"，必须改用**差值法**：阀A开启瞬间先读取并快照当前"计量值"，进水过程中用"当前计量值 − 快照值"计算本次实际进水量，详见第四章S1。

**注射泵Modbus寄存器表（节选，与本设计相关部分）：**

| 寄存器 | 地址(HEX) | 含义 | 说明 |
|---|---|---|---|
| 40002 | 0x0001 | 强停 | 0空闲，1强停 |
| 40003 | 0x0002 | 复位 | 0空闲，1复位（即初始化，泵上电后必须先执行一次） |
| 40006 | 0x0005 | 抽液 | 0~最大行程，**单位：步数**，写入目标抽取步数 |
| 40007 | 0x0006 | 排液 | 0~最大行程，**单位：步数**，写入目标排放步数 |
| 40009-11 | 0x0008-A | 启动/最高/截止速度 | 单位Hz，控制抽排速度曲线。**默认值**：启动450Hz、最高700Hz、截止450Hz（依据SY-03BM说明书，25mL进样器半步模式）。**范围**：启动100~6000、最高100~6000、截止50~5400。PLC侧VD132/VD136/VD140为HMI设定的REAL值，FC4通讯时转INT写入VW208/210/212。
| 40015-16 | 0x000E-F | 运行/复位电流 | 1-31 |
| 40017-18 | 0x0010-11 | 阀输入口/阀输出口 | 泵阀一体内部阀（抽取母液/排放到管路两个流路间切换，与外部电动球阀ABC无关） |
| 41001 | 0x03E8 | 状态码 | 含错误码，PLC轮询此寄存器判断动作是否完成/是否故障 |
| 41007 | 0x03EE | 注射泵位置反馈 | 单位：半步，可用于核实实际抽排步数是否到位 |

**重要澄清（v6）**：该泵为**柱塞式计量泵**（丝杆推动活塞，一次行程完成固定体积的抽取或排放），**不是**连续流动的蠕动泵/隔膜泵。控制方式是**直接写入目标步数**，泵完成后停止，没有"持续运行时长"的概念。因此第四章S3的加药逻辑改为"计算目标步数→下发抽/排液指令→轮询状态码确认完成"，不再是"运行时长计算"，详见下方S3更新。

---

## 三、内部标志位（断电保持区）

> **【v11.0 2026-09-13 关于 FC0_SysInit 的拆分 + 冷启动 RTC 修复】**
> FC0 原单一 POU 12KB 导致 STEP7 下载误报"块过大"。**拆分为 3 个 POU**:
> - **FC0 SysInit**: 调度骨架，负责 Modbus 清零 + 冷启/断电路径调度（LBL 1→CALL SBR26；CALL SBR25→LBL 2）
> - **SBR25 ColdStart**: 冷启动完整逻辑（出厂硬编码 + 用户默认覆盖 + ★ TODR VB900 冷启动读 RTC + RTC 合法性检查 + 安全初始化 + RET）
> - **SBR26 WarmRecovery**: 断电恢复完整逻辑（TODR VB900 + RTC 合法性检查 + DT10 比较 + BCD 转秒 + 状态机恢复 + 上缸状态恢复 + RET）
> 跨 POU 无 JMP/LBL 依赖，各 POU 内部 LBL 编号独立（FC0 用 1/2；SBR25 用 8/9/10/88/89；SBR26 用 1/3/4/5/6/7）。
> **冷启动路径新增 TODR + RTC 合法性检查**，解决原冷启动路径无 TODR 导致 VB900~VB905 全 0 的问题（FC22 自动校时无法触发）。
> VD_Vol_Target（原 VD370，与 VD372 字节冲突）迁移至 VD584（VB584~VB587），断电保持区扩展为 VB1~VB600 连续覆盖。

| 地址 | 符号 | 说明 |
|---|---|---|
| — | M_TankA_State | 上缸状态：0=空，1=满（软件标志位，非实体I/O，HMI可手动强制修正） |
| — | M_TankB_State | 下缸状态：0=空，1=满（软件标志位，非实体I/O，HMI可手动强制修正） |
| — | M_EStop_Latch | 急停锁存标志，需HMI人工复位才能清除 |
| — | M_Alarm_Overflow | 漫溢类报警标志（液位计A/B高位报警、上缸NC阀动作），强制人工确认【硬件变更：下缸NC阀已去除】 |
| V303.6 | M_Alarm_CycleTimeout【v2.2更新】 | 单轮换水周期超时报警（原流量开关瞬时异常位复用），倒计时到0仍未触发S6时置位 |
| — | M_Alarm_ScheduleLag【v2.2废弃】 | 原三层纠偏"人工介入"标志，v2.2已删除三层纠偏机制，本标志不再使用 |
| — | M_Manual_ValveA/B/C_Latch【v10新增】 | 手动阀门锁存（M13.0~M13.2），仅S0态有效 |
| — | M_Manual_Pump1/2_Latch【v10新增】 | 手动潜水泵锁存（M13.3/M13.4），仅S0态有效 |
| — | DT_TankB_FullTime | 下缸变满时刻的时间戳，用于实验时长累计 |
| VD354 | VD_CycleSetpoint【v2.2废弃】 | 原换水周期设定值，v2.2改为由VD414计算周期，本变量不再使用 |
| — | VD_Timeout_ValveA/B/C | 阀A/B/C各自的动作超时保护时长（HMI独立可调） |
| — | VD_Delay_ValveA_Verify | 阀A关闭后延时验证时长（HMI可调） |
| VD472 | VD_Delay_ValveC_Verify【硬件变更新增,2026-09-24由VD60迁来】 | 阀C开启后液位B低位延时验证时长（HMI可调），下缸排水完成判定用；原VD60与V60.x~V63.x EU缓存位区重叠已废弃 |
| VD28 | VD_PreMixTime【v2.2更新】 | S2搅拌+加药合并阶段固定时长（HMI可调，严格固定，不再压缩） |
| VD32 | VD_PreMixTime_MinSafe【v2.2废弃】 | 原S2压缩下限，v2.2已删除三层纠偏，本变量不再使用 |
| VD36 | VD_RestTime【v2.2废弃】 | 原静止等候标称时长，v2.2已取消静止等候S3.5，本变量不再使用 |
| VD40 | VD_RestTime_Min【v2.2废弃】 | 原静止等候压缩下限，v2.2已删除三层纠偏，本变量不再使用 |
| VD44 | VD_CycleExtend_Max【v2.2废弃】 | 原换水周期顺延上限，v2.2已删除三层纠偏，本变量不再使用 |
| VD120 | VD_S2_Target【v2.2废弃】 | 原S2预规划/二次校正目标，v2.2改为固定VD28，本变量不再使用 |
| VD124 | VD_RestTime_Target【v2.2废弃】 | 原S3.5预规划/二次校正目标，v2.2已取消S3.5，本变量不再使用 |
| VD128 | VD_CycleExtend_Target【v2.2废弃】 | 原下缸空等时长，v2.2已删除三层纠偏，本变量不再使用 |
| VD112 | VD_T_Rolling【v2.2废弃】 | 原S1-S3.5滚动总时长，v2.2改为双倒计时器管理，本变量不再使用 |
| VD144 | VD_T_Default【v2.2废弃】 | 原T初始默认值，v2.2已删除三层纠偏，本变量不再使用 |
| VD116 | VD_S6_Rolling【v2.2更新】 | 滚动实测的S4转移/S6排水时长（秒）。v2.2中S4转移完成后由T49实测写入，作为本轮S6触发判据；首轮取VD108默认值 |
| VD108 | VD_S6_Default | S4/S6默认时长（秒），首轮无实测值时使用 |
| VD70 | VD_S1_Actual | S1实测时长（秒），由FC11记录，用于FC40计算下一轮S1触发时机 |
| VD24 | VD_ExperimentTarget | 实验时长目标设定值（min，默认10080.0=7天，HMI设置，作为实验停止条件） |
| VD366 | VD_ExperimentDuration_Accum | 实验时长累加值（min，断电保持，仅累加下缸="满"的时间段） |
| — | M_AlarmAckMode | 报警确认模式：0=自动恢复，1=人工确认（漫溢类报警及周期超时报警不受此项影响，始终强制人工确认） |
| — | VD_C_Set【v6新增】 | 目标浓度设定值（HMI输入，如5%） |
| — | VD_C_Stock【v6新增】 | 母液浓度（HMI人工输入，人工配置后录入，非在线检测） |
| VD584 | VD_Vol_Target【v6新增】 | 本轮目标抽取母液体积 = VD_C_Set×上缸注水量/VD_C_Stock（µL） |
| — | VD_StepResolution【v6新增】 | 注射泵单步分辨率（µL/步），取决于所选进样器规格，HMI参数，需按实际进样器容量核实（参考SY11文档2.4节换算方式） |
| — | VD_Dose_Steps【v6新增】 | 本轮加药目标步数 = VD_Vol_Target ÷ VD_StepResolution，写入注射泵抽液/排液寄存器 |
| — | M_Pump_Status【v6新增】 | 注射泵状态码轮询结果（映射自Modbus寄存器41001），用于判断抽/排液动作完成或故障 |
| — | VD_FlowMeter_Snapshot【v8新增】 | 阀A开启瞬间的流量计"计量值"快照，用于差值法计算本次进水量（该流量计无清零功能，见第二章说明） |
| VD316 | VD_TargetInletVolume | 目标进水量（L 或流量计单位），HMI设定，S1进水判定用 |
| V304.0 | M_InitDone【Story1.7新增】 | 初始化完成标志（断电保持，首次成功初始化后置1；=0冷启动，=1断电恢复） |
| V304.1 | M_CommStatus_Syringe【AQEX-49新增】 | 注射泵RTU从站在线标志（FC4任务0轮询成功置1，超时/降级复位0；HMI画面7_通讯维护使用） |
| V304.2 | M_CommStatus_Flow【AQEX-49新增】 | 流量计RTU从站在线标志（FC4任务1轮询成功置1，超时/降级复位0；HMI画面7_通讯维护使用） |
| VW418 | State_UpTank【v2.2新增】 | 上缸配液子流程状态（0空闲/1进水/2搅拌加药/3等待转移/4已转移），断电保持 |
| VW306 | VW_CycleCount【v2.2新增】 | 已完成下缸换水次数，断电保持 |
| VD414 | VD_24h_Target【v2.2新增】 | HMI设定：24小时内下缸换水目标次数（默认6.0次/天），断电保持 |
| VD426 | VD_Transfer_Margin【v2.2新增】 | HMI设定：周期尾端转移余量（秒，默认180.0=3min），断电保持 |
| VD430 | VD_Prep_Safety_Margin【v2.2新增】 | HMI设定：上缸配液安全余量（秒，默认180.0=3min），断电保持 |
| VD442 | VD_TimerA【v2.2新增】 | 周期倒计时器A当前显示值（秒），非断电保持，每周期由T46_PV/10写入 |
| VD446 | VD_TimerB【v2.2新增】 | 周期倒计时器B当前显示值（秒），非断电保持，每周期由T48_PV/10写入 |
| M16.0 | M_TimerA_Active【v2.2新增】 | =1表示当前下缸轮次使用TimerA(T46)，每轮S4后切换 |
| M16.1 | M_NextCycleTrigger【v2.2新增】 | 触发下一轮S1的脉冲标志，由FC40置位，OB1/FC10响应 |
| M16.2 | M_S1_Started【v2.2新增】 | 当前轮S1已开始标志，S1开始时置1，S1完成后清0 |
| M16.3 | M_S2_FirstEntry【v2.2新增】 | S2首次进入标志，用于启动搅拌泵和T38 |
| T38 | T_MixTotal【v2.2更新】 | S2搅拌+加药合并阶段总时长定时器（100ms时基，PT=VD28×10） |
| T46 | T_CycleA【v2.2新增】 | 周期倒计时器A（100ms时基），从S1开始计时到S6结束 |
| T48 | T_CycleB【v2.2新增】 | 周期倒计时器B（100ms时基），与T46交替使用 |
| T49 | T_S4_Transfer【v2.2新增】 | S4转移实测计时器（100ms时基），用于记录本轮转移时长 |
| VW252 | VW_S2_PT【Story1.2修复/v2.2更新】 | S2计时T38的PT转换值（VD28×10，由FC1A进入时计算写入，100ms时基） |
| VW254 | VW_S35_PT【v2.2废弃】 | 原S3.5计时T39的PT转换值，v2.2已取消S3.5，本变量不再使用 |
| VW286 | VW_TimerA_PT【v2.2新增】 | TimerA(T46)的PT转换值（T_cycle×10，100ms时基） |
| VW288 | VW_TimerB_PT【v2.2新增】 | TimerB(T48)的PT转换值（T_cycle×10，100ms时基） |
| VW278 | VW_ValveA_Timeout_PT【校验修复】 | 阀A T50超时PT转换值（VD_Timeout_ValveA×10，由FC11计算写入，FC30读取，与FC32 VW270隔离） |
| VW280 | VW_ValveA_Verify_PT【校验修复】 | 阀A T51延时验证PT转换值（VD_Delay_ValveA_Verify×10，由FC11计算写入，FC30读取） |
| VD150 | VD_Available【v2.2废弃】 | 原FC40三层纠偏可用时间，本变量不再使用 |
| VD154 | VD_Corr_Needed【v2.2废弃】 | 原FC40三层纠偏所需压缩量，本变量不再使用 |
| VD158~VD174 | FC40_Internal【v2.2废弃】 | 原FC40三层纠偏内部运算变量，v2.2已删除，本区域不再使用 |
| VD178 | VD_S5_Elapsed【v2.2废弃】 | 原S5已运行时长，v2.2改为双倒计时器管理，本变量不再使用 |
| VW182~VW184 | FC40_IO【v2.2废弃】 | 原FC40输入输出接口，v2.2已删除，本区域不再使用 |
| VD290/VD296 | FC_MidVars【校验修复/v2.2更新】 | 运算中间变量；VD292/VD294原关联已废弃的VD120/VD124，v2.2后仅VD290/VD296保留使用，具体功能见各FC注释 |
| VD292/VD294 | FC_MidVars_Obsolete【v2.2废弃】 | 原分别用于VD120/VD124运算的中间变量，v2.2后随VD120/VD124一并废弃 |

---

## 四、顶层状态机（实验流程主状态）【v2.2重构更新：取消独立预循环与静止等候，上缸配液与下缸实验并行，引入24h换水次数硬约束】

v2.2 将原单一主状态机拆分为 **VW2（下缸主状态机）** 与 **VW418（上缸配液子流程状态）** 两个并行状态字：下缸实验（S4→S5→S6）与上缸配液（S1→S2→S3）同时运行，仅在 S4 处交汇。

### 4.1 VW2（下缸主状态机）

| 值  | 状态       | 说明                  |
| -- | -------- | ------------------- |
| 0  | S0 初始化   | 待机、等待启动             |
| 5  | S4 转移    | 上缸 → 下缸转移（上下缸唯一交汇点）      |
| 6  | S5 实验运行  | 下缸内有液或正在转移/排水，实验计时中 |
| 7  | S6 下缸排水  | 下缸排空                |
| 8  | S7 实验结束  | 全部结束                |
| 99 | S_ERROR | 报警停机                |

### 4.2 VW418（上缸配液子流程状态）

| 值 | 状态         | 说明            |
| - | ---------- | ------------- |
| 0 | 空闲         | 上缸无配液任务       |
| 1 | S1 上缸进水    | 阀A开，流量计累计（差值法）     |
| 2 | S2 搅拌 + 加药 | 潜水泵运行，同时注射泵加药 |
| 3 | S3 配完等待转移  | 已完成，等下缸排空     |
| 4 | 已转移        | 本轮完成，准备下一轮触发  |

### 4.3 流程说明

```
S0 初始化
   → 上下缸状态强制置"空"（开机默认，也可HMI手动强制）
   → 所有阀门/泵输出复位为OFF
   → 按下HMI启动后，首轮直接进入 S5 下缸空等，同时触发首轮 S1 上缸进水
   ↓
S1 上缸进水（VW418=1）【v8差值法保留】
   → 阀A开，同步启动"S1实测计时器"，记录 VD_S1_Actual
   → 阀A开启瞬间快照流量计"计量值"寄存器(0x0009)为 VD_FlowMeter_Snapshot
   → 持续用"当前计量值 − 快照值"计算本次进水量
   → 本次进水量 ≥ HMI设定 VD_TargetInletVolume → 立即关阀A（关闭后延时验证见第五章）
   → 液位计A-高位全程监测，一旦触发 → 立即关阀A+关NC球阀-上缸，转入漫溢报警
   ↓（阀A关闭且验证通过）
   → VW418 = 2，进入 S2 搅拌 + 加药合并阶段

S2 搅拌 + 加药（VW418=2）【v2.2合并：取消独立预循环】
   → 开启潜水泵1、潜水泵2，同时启动注射泵加药
   → 按 VD_PreMixTime(VD28) 严格固定计时（T38），不压缩、不调整
   → 注射泵采用"目标步数→抽液→轮询→排液→轮询"完成判定（沿用第六章注射泵逻辑）
   → T38 计时到且注射泵动作完成 → VW418 = 3，进入 S3 配完等待转移

S3 配完等待转移（VW418=3）
   → 上缸溶液已配好，等待下缸排空、具备转移条件
   → 不触发任何报警，保持等待即可

S4 上→下转移（VW2=5，唯一交汇点）
   → 必须同时满足：下缸已排空（V1.7=0）且上缸已配完（VW418=3）
   → 阀B开，同步启动 T49 转移实测计时器；监测流量开关B+液位计A-低位，正常排空后关阀B
   → 液位计B-高位全程监测，一旦触发 → 立即关阀B，转入漫溢报警
   → 上缸状态置"空"，下缸状态置"满"
   → T49 停止，将实测时长写入 VD_S6_Rolling(VD116)，作为本轮 S6 实际排水时长
   → VW418 = 4（已转移）
   ↓
S5 实验运行中（VW2=6）
   → 下缸"满"状态期间持续累加 VD_ExperimentDuration_Accum
   → S5 阶段覆盖完整的单轮换水周期：从本轮回 S4 转移完成开始，到下一轮回 S6 排水结束为止
   → FC40 持续管理当前活动倒计时器（T46/T48），并负责：
       1. 当倒计时剩余 ≤ VD_S6_Rolling 时，触发 S6（VW2=7）
       2. 当倒计时剩余 ≤ (VD_S1_Actual + VD_PreMixTime + VD430) 时，触发下一轮 S1（M16.1 脉冲）
       3. 倒计时到 0 仍未触发 S6 → 报警 V303.6（单轮换水周期超时）
   ↓（FC40触发S6）
S6 下缸排水（VW2=7）
   → 阀C开，监测液位计B-低位，低位 ON 且持续 VD_Delay_ValveC_Verify 延时后关阀C
   → 下缸状态置"空"，下缸"满"状态期间累加的实验时长已计入 VD_ExperimentDuration_Accum
   ↓（下缸排空）
   → 若 VW418 = 3（上缸已配完）:
       - 若结束条件满足（VW306 ≥ VD414 且 VD_ExperimentDuration_Accum ≥ VD_ExperimentTarget）→ 转 S7（VW2=8）
       - 否则 → 转 S4（VW2=5），换水计数 VW306 +1，切换双倒计时器标记 M16.0，开始下一轮
   → 若 VW418 ≠ 3（上缸未配完）→ 保持等待，不报警；待上缸完成后自然进入 S4

S7 实验结束（VW2=8）
   → 状态机锁定，所有阀门/泵停止
   → HMI滚动条提示"⚠️ 实验已结束，请按【系统复位】按钮后再启动"
   → 唯一出口为物理系统复位按钮 I0.3；回 S0 后再由 HMI 启动进入新一轮
```

### 4.4 关键规则

- **S4 转移是上下缸唯一交汇点**：必须同时满足"下缸排空（V1.7=0）"和"上缸已配完（VW418=3）"，避免下缸空等或上缸溶液未就绪即转移。
- **取消独立预循环**：S1 结束后直接进入 S2 搅拌+加药合并阶段，搅拌时间 VD28 严格固定，不可压缩。
- **上缸未配完时不报警**：S6 排水完成后若 VW418≠3，系统保持等待，不触发"24h换水次数无法保证"报警；该报警仅在倒计时到 0 仍未触发 S6 时由 FC40 触发。
- **结束条件**：必须同时满足换水次数 ≥ VD414 与实验时长累计 ≥ VD_ExperimentTarget，才进入 S7。
- **双倒计时器**：TimerA(T46) 与 TimerB(T48) 交替分配给连续轮次，每个计时器从本轮回 S1 开始，到本轮回 S6 结束，严格保证单轮换水周期。详见第七章。

> 原 S1/S2/S3/S3.5 作为独立主状态在 VW2 中的描述已删除；S1/S2/S3 现作为 VW418 上缸子流程状态并行执行。S5 不再执行原"预计排空时刻"比较与三层预规划，改为由 FC40 基于双倒计时器管理周期。

---

## 五、阀A"关闭后延时验证"逻辑【v7更新：加入限位反馈交叉诊断】

```
运行中：
  持续计算 本次进水量 = 当前流量计"计量值" − VD_FlowMeter_Snapshot（差值法，见第四章S1）
  → 本次进水量 ≥ HMI设定进水量：立即下达"关阀A"指令，锁存此刻"计量值"读数，启动延时 VD_Delay_ValveA_Verify

延时到达后校验：
  - 流量开关A应变为OFF：若仍为ON → 报警"阀A关闭异常或流量开关A故障"
  - 若阀已关闭但流量计"计量值"仍在持续增长（即差值仍在扩大）→ 报警"阀A内漏或流量计异常"

限位反馈交叉诊断【v7新增】：
  - 阀A关到位反馈(I8.1) 应在延时内变ON：
    若超时仍未ON → 报警"阀A执行机构关闭故障"（与流量开关无关，直接定位到阀体/执行器）
    若已ON但流量开关A仍显示有流 → 报警"阀A关到位但仍有流量，怀疑内漏"（与上面"流量计仍增长"是同一类问题，两个信号源交叉验证，提高判断可信度）
  - 阀A开启时同理：下达开阀指令后，阀A开到位反馈(I8.0)应在超时内变ON：
    若超时仍未ON → 报警"阀A执行机构开启故障"
    若已ON但流量开关A始终无流 → 报警"阀A已开到位但无流量，怀疑上游缺水/管路堵塞/流量开关故障"（排除阀本身故障的可能）

全程安全监测（独立于上面逻辑，优先级最高）：
  液位计A-高位闭合 → 立即关阀A + 关NC球阀-上缸 + 触发漫溢类报警（强制人工确认）
```

---

## 六、阀门 A / B / C 四态诊断逻辑【v7更新：新增开到位/关到位限位反馈交叉诊断】

### 阀A（上缸进水）
开启/关闭逻辑及限位反馈交叉诊断见第五章。

### 阀B（上缸→下缸转移）

```
开启条件：上缸状态=满，下缸状态=空，阀C关闭，循环泵关闭，注射泵关闭，
          阀B/流量开关B关闭，液位计A-低位ON（上缸此时应为满，低位应为OFF——
          此处沿用原表述，实际以"上缸状态=满"这一软件标志为准），无报警，实验进行中

关闭逻辑（四态诊断，持续扫描流量开关B + 液位计A-低位）：
  流量开关B=ON  且 液位计A-低位=OFF  → 正常转移中
  流量开关B=ON  且 液位计A-低位=ON   → 上缸即将排空
  流量开关B=OFF 且 液位计A-低位=ON   → 上缸已排空 → 允许关阀B，上缸状态置"空"
  流量开关B=OFF 且 液位计A-低位=OFF  → 设备故障（阀卡滞/流量开关故障）→ 报警

限位反馈交叉诊断【v7新增】：
  阀B开启后，阀B开到位反馈(I8.2)应在 VD_Timeout_ValveB 内变ON：
    超时未ON → 报警"阀B执行机构开启故障"（直接定位阀体，与流量开关无关）
    已ON但流量开关B始终无流 → 报警"阀B已开到位但无流量，怀疑上缸无液/管路堵塞/流量开关故障"
  阀B关闭后，阀B关到位反馈(I8.3)应在延时内变ON：
    超时未ON → 报警"阀B执行机构关闭故障"
    已ON但流量开关B仍有流 → 报警"阀B关到位但仍有流量，怀疑内漏"

独立漫溢保护【v2新增/硬件变更：去除下缸NC阀】：
  液位计B-高位闭合 → 不管四态诊断处于哪个状态，立即强制关阀B
                      + 触发漫溢类报警（强制人工确认）

超时保护：阀B开启后，若在 VD_Timeout_ValveB 时间内流量开关B始终未变ON → 报警"阀B或流量开关B异常"
         （此超时判据与上方限位反馈交叉诊断为两套独立判据，可互相印证故障定位）
```

### 阀C（下缸排水）【硬件变更：去除流量开关C，改为液位低位+延时判定】

```
开启条件：换水周期计时达到（含节奏调度判断，见第四章S5），下缸状态=满，
          阀C关闭，无报警，实验进行中

关闭逻辑（液位低位 + 延时验证）：
  液位计B-低位=OFF  → 正常排水中，继续保持阀C开启
  液位计B-低位=ON   → 下缸已排空 → 启动 VD_Delay_ValveC_Verify 延时验证
  延时到达后液位计B-低位仍=ON  → 允许关阀C，下缸状态置"空"
  阀C开启后超过 VD_Timeout_ValveC 时间，液位计B-低位仍未变ON  → 排水异常报警

限位反馈交叉诊断【v7新增】：
  阀C开启后，阀C开到位反馈(I8.4)应在 VD_Timeout_ValveC 内变ON：
    超时未ON → 报警"阀C执行机构开启故障"
  阀C关闭后，阀C关到位反馈(I8.5)应在 VD_Timeout_ValveC 内变ON：
    超时未ON → 报警"阀C执行机构关闭故障"

超时保护：阀C开启后，若在 VD_Timeout_ValveC 时间内液位计B-低位始终未变ON → 报警"阀C开启异常或下缸排水超时"
         （此超时判据与开到位反馈超时互相独立，可定位是阀体未动作还是排水通道堵塞）
```

### 注射泵 超时保护

```
注射泵【v6更新】：泵阀一体自带状态码反馈(41001)，超时保护改为"轮询状态码超时未返回完成/故障"判定，
          不需要额外串联流量开关；若长时间无响应或状态码持续报错，触发"注射泵通讯/动作异常"报警
```

---

## 七、双倒计时器周期管理 — FC40 功能重构【v2.2更新：删除三层纠偏，改为双倒计时器管理】

v2.2 取消原"配液节奏滞后—三层自动纠偏"机制，改为通过 **FC40_RhythmCorrection** 管理两个交替工作的周期倒计时器（T46/T48），严格保证 24h 换水次数硬约束。

### 7.1 设计原则

- **24h 换水次数硬约束**：用户通过 HMI 设定 24h 内下缸必须完成的换水次数 `VD414`，系统据此算出单次目标周期 `T_single = 86400.0 / VD414`。
- **双倒计时器交替**：TimerA(T46) 与 TimerB(T48) 交替分配给连续轮次，每个计时器从该轮 **S1 开始**计时，到该轮 **S6 结束**停止。
- **周期余量扣除**：实际倒计时总时长 `T_cycle = T_single − VD426 − VD430`，其中 VD426 为周期尾端转移余量，VD430 为上缸配液安全余量。
- **搅拌时间不可压缩**：VD28 为 S2 搅拌固定时长，不再参与任何纠偏压缩。
- **上缸未配完不报警**：S6 排水完成后若上缸尚未配完，系统保持等待，不触发报警；仅当倒计时归零仍未触发 S6 时，才报警"单轮换水周期超时"。

### 7.2 双倒计时器时序

```
时间轴 ─────────────────────────────────────────────────────────────────→

轮次N:    S1 → S2 → S3 → S4 → S5 → S6
          ↑_________________________↑
               TimerA 倒计时（T46）

轮次N+1:                  S1 → S2 → S3 → S4 → S5 → S6
                            ↑_________________________↑
                                 TimerB 倒计时（T48）

轮次N+2:                                          S1 → S2 → S3 → S4 → S5 → S6
                                                      ↑_________________________↑
                                                           TimerA 复用
```

- 当前下缸轮次使用哪个计时器由 `M16.0` 标记：M16.0=1 使用 TimerA(T46)，否则使用 TimerB(T48)。
- 每轮 S4 转移完成后切换 `M16.0 = NOT M16.0`，为下一轮启用另一个计时器。
- 每轮 S1 开始时根据 `M16.0` 选择启动 T46 或 T48，PT = `T_cycle × 10`（100ms 时基）。

### 7.3 周期计算

```
T_single  = 86400.0 / VD414          // 单次目标周期（秒）
T_cycle   = T_single − VD426 − VD430 // 实际倒计时总时长（秒）
```

若 `T_cycle ≤ 0`，则禁止启动，并报警 V303.6（周期参数过激进）。

### 7.4 计时器启动（S1 开始时执行）

```
IF M16.0 = 1 THEN
    VW286 = T_cycle × 10            // TimerA 的 PT 值（100ms时基）
    TON   T46, VW286                // 启动 TimerA
ELSE
    VW288 = T_cycle × 10            // TimerB 的 PT 值
    TON   T48, VW288                // 启动 TimerB
END_IF
```

### 7.5 S6 触发条件

```
S6_actual = VD116                   // S6滚动实测时长（首轮时实际存的是S4实测）
IF VW306 = 0 THEN
    S6_actual = VD108               // 首轮无实测值用默认值
END_IF

// TON 当前值 PV 为 100ms 时基，需与 S6_actual × 10 比较
IF Timer_Current_PV <= S6_actual × 10 AND VW2 = 6 AND VW6 = 0 THEN
    MOVW 7, VW2                     // 转 S6 排水
END_IF
```

### 7.6 下一轮 S1 触发条件

触发下一轮 S1 时，当前轮的 S1 已经完成，VD70 已有实测值，无需默认值。

```
Prep_Needed = (VD70 + VD28 + VD430) × 10    // 转换为 100ms 时基

IF Timer_Current_PV <= Prep_Needed AND VW418 = 0 AND VW6 = 0 THEN
    S  M16.1, 1                      // 触发下一轮 S1 脉冲
END_IF
```

### 7.7 倒计时到 0 报警

```
IF (M16.0 = 1 AND T46 计时完成) OR (M16.0 = 0 AND T48 计时完成) THEN
    IF VW2 ≠ 8 THEN                  // 不在 S7 结束态
        S  V303.6, 1                 // 单轮换水周期超时报警
    END_IF
END_IF
```

### 7.8 FC40 输入输出与内部变量

| 变量 | 类型 | 说明 |
|---|---|---|
| VD414 | REAL | 24h 换水目标次数（HMI设定） |
| VD426 | REAL | 周期尾端转移余量（秒，默认30） |
| VD430 | REAL | 上缸配液安全余量（秒，默认10） |
| VD70 | REAL | S1 实测时长（秒） |
| VD28 | REAL | S2 搅拌固定时长（秒） |
| VD108 | REAL | S4/S6 默认时长（秒） |
| VD116 | REAL | S6 滚动实测时长（秒） |
| VW306 | INT | 已完成换水次数 |
| VW2 | INT | 下缸主状态 |
| VW418 | INT | 上缸配液子流程状态 |
| VW6 | INT | 当前报警码（=0 才允许触发） |
| M16.0 | BOOL | 当前使用 TimerA 标志 |
| T46 | TON | 周期倒计时器 A（100ms 时基） |
| T48 | TON | 周期倒计时器 B（100ms 时基） |
| V303.6 | BOOL | 单轮换水周期超时报警 |

### 7.9 与旧三层纠偏机制的对比

| 项目 | 原设计（已删除） | v2.2 新设计 |
|---|---|---|
| 核心目标 | 通过压缩静止等候/S2/顺延周期追平节奏 | 通过双倒计时器严格保证 24h 换水次数 |
| 关键变量 | VD32/VD36/VD40/VD44/VD112/VD120/VD124/VD128/VD144/VD150/VD154/VD158~VD174/VD354 等 | VD414/VD426/VD430/VD442/VD446/T46/T48/VW418/VW306/M16.0~M16.3 |
| S2 搅拌 | 可压缩至 VD_PreMixTime_MinSafe | 严格固定 VD28，不可压缩 |
| 静止等候 S3.5 | 存在，可压缩 | 已取消 |
| 报警条件 | 三层额度用尽触发人工介入 | 倒计时到 0 仍未触发 S6 触发周期超时 |
| 上缸未就绪 | 触发严重滞后报警 | 保持等待，不报警 |

---

## 八、报警分级与消音/消光逻辑（沿用v1，无实质变化，漫溢类报警来源已扩展至上下两缸对称保护）

### 8.1 报警分级

| 级别 | 触发条件示例 | 处理方式 |
|---|---|---|
| **漫溢风险级（强制人工确认）** | 液位计A/B高位报警、上缸NC球阀动作【硬件变更：下缸NC阀已去除】 | 无论 M_AlarmAckMode 设成什么，始终强制人工确认才能复位 |
| **周期超时级（强制人工确认）【v2.2更新】** | 单轮换水周期倒计时到0仍未触发S6（V303.6）、周期参数过激进（T_cycle≤0） | 停止自动流程，强制人工确认并检查周期参数/上缸配液进度后才能继续 |
| **一般故障级（按模式处理）** | 阀B/C四态诊断异常、阀A/B/C动作超时保护、注射泵通讯/动作异常 | 按 M_AlarmAckMode 设定：人工确认模式→需在HMI执行报警确认；自动恢复模式→条件消失后自动清除 |

### 8.2 消音 / 消光独立处理（v9.1更新：消音与报警确认分离）

```
消音：操作员按下就地面板"消音按钮"(I0.4)，或在HMI报警页执行对应单元/全局消音命令，
      仅将声音DO置OFF，灯光DO、报警锁存和状态机锁定保持原状态；
      消音仅对当前已知报警生效，新报警重新鸣响
报警确认/消光：操作员必须先在本地HMI查看具体报警详情，再对指定单元/指定报警执行确认。
      报警根本原因未消失时，确认只记录"已知晓"，不得清除报警锁存或解锁流程；
      报警根本原因消失后，HMI下发报警确认命令，PLC才允许灯光DO置OFF、清除锁存并解锁状态机。
```

> 【v9.1说明】报警确认按钮放在HMI上，是因为操作员必须先通过屏幕看到具体报警类型、所属单元和可能原因后才能确认。HMI报警确认必须明确对象，默认不设置"一键确认全部8套"；高优先级报警（漫溢、周期超时、安全继电器故障等）应弹出二次确认或采用长按确认，避免误清除。

### 8.3 报警日志

记录字段：**时间戳 + 单元编号 + 报警类型 + 动作（触发/消音/已知晓/复位）**，写入断电保持区或HMI历史报警记录区。不做登录系统时不记录操作人员身份；若后续HMI启用权限登录，可扩展记录操作员名称。

---

## 九、急停逻辑（硬件断电 + 软件感知复位 + 安全继电器反馈确认，v3更新）

### 9.1 接线原则：双触点分离，PLC监测回路与动力回路物理独立

急停按钮本身必须为**常闭型**触点（断线即安全：接线松脱或电缆断裂时效果等同于按下急停，系统自动进入安全停止状态，不会因故障而"检测不到急停"）。急停按钮至少需要两组独立常闭触点，分别用于两条完全独立的回路：

```
【第一组常闭触点】—— 安全回路，不经过PLC
  → 串入安全继电器（强制导向/force-guided型）的输入回路
  → 安全继电器线圈失电后，其主触点断开，切断潜水泵/注射泵/电动球阀的
    220V/380V动力电源（纯硬件动作，与PLC逻辑完全无关，PLC死机/程序卡死时仍生效）

【第二组常闭触点】—— PLC监测回路
  → 独立走PLC自身的24VDC电源，不接触220V
  → 接入 I1.1，供PLC感知"急停已被按下"，用于软件层面的状态机锁定与复位判断
```

两组触点物理独立、互不影响，即使PLC监测回路出现故障（断线、DI点损坏等），也不影响第一组触点直接切断动力电这一最基础的安全保障。

### 9.2 安全继电器反馈确认（新增，解决"动力回路是否真正切断"的确认问题）

普通接触器/继电器存在主触点因电弧烧蚀而粘连熔焊的风险——线圈已失电、控制回路已正确动作，但主触点可能仍卡死在闭合状态，动力电实际未断开，且PLC和操作员对此毫不知情。因此安全继电器必须选用**强制导向型（force-guided）**规格：其主触点（切动力电）与辅助反馈触点在机械结构上强制联动，主触点若粘连闭合，辅助反馈触点绝不可能同时显示"已断开"——这是判断动力回路是否真正切断的可靠依据。

```
安全继电器的强制导向辅助触点 → 独立接入PLC I1.2【v10.2纠正实际接线：I1.2=1 表示动力回路已接通；I1.2=0 表示动力回路已断开】

急停真正生效的判定条件（双重确认）：
  I1.1 = OFF（急停按钮已触发）
  AND I1.2 = 0（安全继电器辅助触点反馈动力回路已切实断开）
  → 才判定"急停真正生效"

若 I1.1 已触发（OFF），但延时一定时间后 I1.2 仍未反馈"已断开"：
  → 判定"安全继电器/接触器故障，主触点可能粘连（动力应断开但仍接通）"
  → 触发【继电器故障】最高优先级报警（见9.4），不允许任何自动恢复尝试，
    必须立即人工检修
```

> 建议选型时优先考虑符合 EN ISO 13849-1 / IEC 60204-1 标准、内置双通道冗余自检功能的安全继电器模块（如Pilz、Schmersal等品牌的对应产品），这类模块能周期性自检两路通道状态是否一致，进一步降低隐性故障风险。

### 9.3 急停触发与解除流程

```
急停触发：
  【硬件通道】安全继电器切断潜水泵、注射泵、电动球阀的动力回路（不经过PLC逻辑，物理层面立即生效）
  【软件通道】I1.1检测到OFF后：
    1. 强制所有阀门/泵内部输出线圈复位为OFF（M_EStop_Latch置位）
    2. 顶层状态机锁定，禁止任何自动状态切换
    3. 触发报警：灯光DO常亮（漫溢级处理）；声音DO按消音逻辑处理
    4. HMI显示"急停触发，等待释放急停按钮；释放后仍需按现场系统复位"
    5. 延时校验 I1.2 是否已变为 0（动力断开确认），I1.2 仍为 1 则升级为【继电器故障】最高级报警（见9.4）【v10.2 纠正】

急停解除【v9.1确认：急停释放不等于系统复位】：

【解除顺序（v10.2/v2.2 明确化 2026-09-19）】

急停触发后，必须按以下**严格先后顺序**操作，缺一不可、不可颠倒：

  步骤 1 — 释放急停按钮（操作员侧动作）
    → 旋转或拔起急停按钮，使急停触点恢复（I1.1 恢复 ON）
    → 硬件通道：安全继电器在急停触点恢复后延时断开动力回路
    → 软件通道：FC2 持续轮询 I1.1=I1.2 双重确认

  步骤 2 — 确认现场安全（操作员侧动作）
    → 操作员到现场检查设备、人员状态，确认可继续运行

  步骤 3 — 按下系统复位按钮（操作员侧动作）
    → 在就地面板按下"系统复位按钮"(I0.3)（上升沿触发）
    → PLC 执行复位动作：清急停锁存位 M_EStop_Latch、清启动握手位 V1.0、
      清零累计状态（VW2=0、上下缸状态置"空"等）

【关键规则】
  → 步骤 1 不可省略：I1.1 仍为 OFF 时，I0.3 按下无效（PLC 不响应）
    - 防止操作员在急停未释放时误按系统复位按钮导致意外启动
  → 步骤 1 与步骤 3 不可颠倒：仅按 I0.3 而未释放急停，复位动作无效
  → 急停释放不自动恢复：步骤 1 完成后状态机仍锁定，流程不自动重启
  → 必须执行步骤 3：仅完成步骤 1+2 而未按 I0.3，PLC 仍处于急停锁存状态

【复位后状态】
  → 上下缸状态强制置"空"
  → 流程回到 S0 初始化重新开始
  → 不支持从中断点继续运行
```

### 9.4 继电器故障报警（新增，最高优先级）

```
触发条件：I1.1已确认急停触发（OFF），但超过设定延时后 I1.2 仍为 1（动力回路未断开）【v10.2 纠正】

处理方式：
  → 优先级高于漫溢风险级，不受 M_AlarmAckMode 影响，不允许任何形式的自动恢复
  → 状态机保持锁定，HMI持续提示"安全继电器/接触器故障，动力回路可能未真正切断，
    请立即人工检修，禁止在故障排除前尝试复位"
  → 该报警的确认/复位应设置为需要更高权限或更明确的二次确认操作（具体交互方式待后续
    HMI画面设计阶段细化），避免被误当作普通报警随手清除
```

---

## 十、实验时长计时（时间戳方案）【v2.2更新：换水周期管理移至第七章FC40双倒计时器；本节仅保留实验时长累加逻辑】

```
下缸状态由"空"变为"满"瞬间（阀B正常关闭完成后）：
  → 读取PLC当前RTC时间，写入 DT_TankB_FullTime（断电保持区）
  → 开始累加 VD_ExperimentDuration_Accum（仅在下缸="满"期间累加）

下缸状态由"满"变为"空"瞬间（阀C排空完成后）：
  → 停止累加，本轮满液时长已计入 VD_ExperimentDuration_Accum

实验停止判断（在S6排水完成后、下缸已排空且上缸已配完时执行，需同时满足）：
  → VW306 ≥ VD414（24h换水目标次数）
  → 且 VD_ExperimentDuration_Accum ≥ VD_ExperimentTarget（HMI设定）
  → 同时满足 → 转入S7实验结束

断电恢复：
  → DT_TankB_FullTime、VD_ExperimentDuration_Accum 均在断电保持区，
    前提是断电时长未超过CPU ST20超级电容保持能力（典型7天/最小6天）
  → 重新上电后用"当前RTC − DT_TankB_FullTime"重新算出已运行时长，累加值不受断电影响
  → 若断电时长超过6~7天导致RTC停走，FC0 在下次上电时检测到 RTC 自身非法（分>59、月>12等）
    或 RTC 早于 DT_TankB_FullTime，**置 V303.7=1（M_Need_RTC_Sync）请求 HMI 校时**，
    状态机保持 S0，不再直接进 S_ERROR【v10.2/AQEX-51 更新】
  → HMI（McgsPro）检测到 V303.7=1 后弹窗提示，操作员点击"同步"按钮，
    McgsPro 将本机时间（BCD 格式）写入 VB900~VB905，置 V0.6=1 触发 FC22 调用 TODW 写入 PLC RTC
  → 若 V303.7=1 持续 **5 分钟** 未同步，FC22 置 V303.5=1（M_Alarm_RTC_Lost）并将 VW2 置 99（S_ERROR），
    报警码 VW6=65【AQEX-51 新增】
```

---

### 10.2 RTC 时间同步机制（AQEX-51 新增，FC22_RTC_Sync）【v10.2 新增】

FC22 处理 HMI 校时请求与超时保护，每周期在 FC3（报警处理）之后、FC1（状态调度）之前由 OB1 调用：

```
OB1 调度顺序【v2.2更新,新增FC40周期管理 + FC10/FC11/FC1A上缸子流程调度】:
  FC0(SysInit) → FC2(EStop) → FC4(Modbus) → FC3(Alarm)
  → FC22(RTC Sync) → FC40(双倒计时器周期管理)【v2.2新增】
  → FC1(下缸主状态调度: VW2=0→FC10, VW2=5→FC15, VW2=6→FC16, VW2=7→FC17, VW2=8→FC18, VW2=99→FC19)
  → FC11(上缸S1, 仅 VW418=1 时)/ FC1A(上缸S2搅拌加药合并, 仅 VW418=2 时)【v2.2 FC1A替代原FC12+FC13串联】
  → FC20(阀门手动, 仅 VW2=0) / FC21(注射泵手动, 仅 VW2=0)
```

**v2.2 调度原则**:
- FC40 必须在 FC1 之前调用，确保 FC1 调度下缸主状态时已经得到最新的周期触发决策（M16.1 下一轮S1脉冲）。
- FC11/FC1A 调用位置由 OB1 而非 FC1 调度（FC1 只调度下缸 VW2 路径），避免 FC1 内调度嵌套导致状态机混乱。
- FC1 中**删除原 S1/S2/S3/S3.5 LBL 调度**（5.1 节），仅保留 S0/S4/S5/S6/S7/S_ERROR LBL。
- 上缸 VW418 子流程调度由 OB1 在 NET 7 完成（详见第七章附录 v2.2 FC 改动明细）。

**FC22 核心逻辑**：

1. 检测 V0.6（HMI 校时命令位）上升沿：
   - 将 VB906（星期）、VB907（保留）清零
   - 调用 TODW VB900 将 VB900~VB907（BCD 格式）写入 PLC RTC
   - 复位 V303.7 和 V0.6

2. 5 分钟超时保护：
   - 当 V303.7=1（请求校时）时，启动 T59（100ms 时基，PT=3000）
   - T59 计时到后，置 V303.5=1（M_Alarm_RTC_Lost），VW2=99（S_ERROR）

**涉及变量**：

| PLC 地址 | 名称 | 类型 | 说明 |
|---|---|---|---|
| V0.6 | CMD_RTC_Sync | 位 | HMI 校时命令位（上升沿触发） |
| V303.5 | M_Alarm_RTC_Lost | 位 | RTC 丢失报警（5 分钟超时后置位） |
| V303.7 | M_Need_RTC_Sync | 位 | 请求 HMI 校时标志 |
| VB900~VB905 | RTC_Year/Month/Day/Hour/Minute/Second | BYTE(BCD) | HMI 写入后 PLC TODW 的源缓冲区 |
| VB906 | RTC_Weekday | BYTE | 星期（不使用，固定清零） |
| VB907 | RTC_Reserved | BYTE | 保留 |
| T59 | 校时超时定时器 | 100ms TON | 5 分钟（3000×100ms） |

---

## 十·四、v2.2 流程重构 — FC 改动明细【v10.3 新增】

> 本节作为第七章"FC40 双倒计时器周期管理"的设计扩展，逐 FC 列出 v2.2 方案对各 POU 的具体改动点，配合《S2-S4 流程重构设计方案_v2.2》第五章使用。每条改动明确"删除/修改/新增"三类动作及对应 STL 网络号或符号变量。

### 10.4.1 FC1_StateDispatcher.stl【v2.2修改：删除子流程LBL】

- **删除 LBL**：S1(原 VW2=1)、S2(原 VW2=2)、S3(原 VW2=3)、S3.5(原 VW2=4) 的 CALL FC11/FC12/FC13/FC14 调度入口。
- **保留 LBL**：S0(原 VW2=0)→CALL FC10_State_S0_Init；S4(原 VW2=5)→CALL FC15_State_S4_Transfer；S5(原 VW2=6)→CALL FC16_State_S5_Run；S6(原 VW2=7)→CALL FC17_State_S6_Drain；S7(原 VW2=8)→CALL FC18_State_S7_End；S_ERROR(原 VW2=99)→CALL FC19_State_Error。
- **上缸子流程调度外移**：VW418=1/2 的调度由 OB1 NET 7 直接 CALL FC11/FC1A，FC1 不再处理 VW418 任何分支。
- **网络数变化**：原 ~20 NET 缩至 ~6 NET（仅保留上述 6 个 LBL 分支）。

### 10.4.2 FC10_State_S0_Init.stl【v2.2修改：新增首轮触发】

新增首轮 S1 触发逻辑：

```stl
NETWORK 1: 首轮启动
  LD     V0.0                          // 上电脉冲
  EU
  AW=    VW6, 0                        // 无活动报警
  A      I0.6                          // 上缸排空(液位计A-低位ON)
  MOVW   0, VW418                      // 上缸状态清零
  R      M16.1, 1
  S      M16.1, 1                      // 触发首轮S1脉冲
  S      M16.0, 1                      // 首轮固定使用 TimerA
  MOVW   6, VW2                        // 下缸直接进 S5 空等
  S      V1.0, 1                       // 启动运行总标志
```

> v2.2 取消原 S0→S1→S2→S3 串行上电逻辑，首轮由 FC10 一次性触发上缸 S1 + 下缸进 S5，下缸 S5 等待上缸 VW418=3 后触发 S4 转移。

### 10.4.3 FC11_State_S1_Inlet.stl【v2.2修改：完成态改写VW418+启动周期计时器】

- **删除**：
  - 原 NETWORK 7 的二次校正 FC40 调用（v2.2 FC40 改在 OB1 顶层调用，FC11 不再重复触发）。
  - 原 NETWORK 97/105 中对 VD174（原 FC40 内部变量，已废弃）的引用。
  - 原 S1 完成后 `MOVW 2, VW2`（v2.2 VW2=2 已取消，不再作为主状态）。
- **修改**：
  - S1 完成后改为 `MOVW 2, VW418`（写上缸子流程状态）。
  - `R T38, 1`（清除 S2 搅拌定时器——上一轮残留清除）。
  - `R M16.2, 1`（清 S1 已开始标志）。
  - `R M16.3, 1`（清 S2 首次进入标志）。
- **新增**：S1 开始时启动当前活动 TON 计时器（TimerA 或 TimerB）：

```stl
NETWORK 1.5: 启动周期倒计时器【v2.2新增】
  LDW=   VW418, 1                     // S1 入口
  AN     M16.2                        // S1 尚未启动(防止重复启动)
  S      M16.2, 1                     // 置 S1 已开始标志
  LD     SM0.0
  MOVR   VD186, VD190                 // T_cycle = 86400/VD414 - VD426 - VD430
  *R     10.0, VD190                  // 转 100ms 时基
  ROUND  VD190, AC0
  LD     M16.0                        // 当前活动计时器为 TimerA?
  MOVW   AC0, VW286                   // TimerA PT 值
  TON    T46, VW286                   // 启动 TimerA
  LDN    M16.0                        // 当前活动计时器为 TimerB?
  MOVW   AC0, VW288
  TON    T48, VW288                   // 启动 TimerB
```

### 10.4.4 FC1A_State_S2_MixDose.stl【v2.2 新建：合并 FC12 + FC13】

由原 **FC12_State_S2_PreMix + FC13_State_S3_Dosing 合并**而成，对应 VW418=2 状态。S2 与 S3 在 v2.2 中取消独立计时与独立状态机，合并为"搅拌 + 加药"组合子状态。

**NETWORK 1：首次进入 S2**

```stl
LDW=   VW418, 2
AN     M16.3                          // 首次进入门控
S      M16.3, 1
S      Q0.0, 1                        // 潜水泵1 ON
S      Q0.1, 1                        // 潜水泵2 ON
MOVR   VD28, VD336                   // VD28 = 搅拌固定时长
*R     10.0, VD336                    // 转 100ms 时基
ROUND  VD336, AC0
MOVW   AC0, VW252                    // VW252 = T38 PT
TON    T38, VW252                    // 启动 S2 搅拌定时器
MOVW   0, VW226                      // 加药子状态机清零
R      V303.4, 1                     // 清注射泵异常报警(本轮重新开始)
MOVR   VD584, VD372                  // 目标加药量(µL)
MOVR   0.0, VD440                    // 已加药量清零
```

**NETWORK 2~N：加药子状态机**

复用原 FC13 全部状态机逻辑（VW226 子状态 0~9），删除原"潜水泵启停"和"转 S3.5"逻辑——潜水泵已在 NET 1 启动且常开，加药完成直接转 VW418=3。

**NETWORK X：完成判定**

```stl
LDW=   VW226, 9                      // 加药子状态 9 = 已完成
A      T38                            // T38 搅拌计时到
R      Q0.0, 1                        // 关潜水泵1
R      Q0.1, 1                        // 关潜水泵2
R      T38, 1                         // 清 T38
MOVW   3, VW418                       // 上缸进入"配完等待转移"
```

### 10.4.5 FC12_State_S2_PreMix.stl 与 FC13_State_S3_Dosing.stl【v2.2 删除】

两个原 POU 文件整体删除，逻辑并入 FC1A。原 FC14_State_S35_Rest.stl（S3.5 静止等候）**同时整体删除**，v2.2 取消静止等候环节。

> 删除前请确认：(a) FC40 已停止引用 VD32/VD36/VD40/VD44/VD112/VD120/VD124/VD128/VD144/VD150/VD154/VD158~VD174/VD354；(b) FC11/FC16 已停止引用 VW3.x 状态字（除 FC12/FC13 自身外）；(c) OB1 调度顺序已替换为 NET 7 直接 CALL FC11/FC1A。

### 10.4.6 FC15_State_S4_Transfer.stl【v2.2 修改：交汇点启动条件】

- **NETWORK 1 启动条件**改为：必须同时满足 `VW2=5`（进入 S4）+ `V1.7=0`（下缸排空）+ `VW418=3`（上缸配完）+ `VW6=0`（无活动报警）。三者必须**同时**成立才能启动 S4 转移。

```stl
LDW=   VW2, 5
AN     V1.7                           // 下缸排空
LDW=   VW418, 3                       // 上缸配完
ALD
AW=    VW6, 0                         // 无报警
// 启动阀B + NC下缸阀
MOVW   4, VW418                       // 上缸标记"已转移"
```

- **NETWORK 2**：S4 计时改用 T49（100ms 时基），PT 由 FC40 计算后写入 VW290。

```stl
LD     SM0.0
TON    T49, VW290                    // S4 转移计时
```

- **NETWORK 3 完成时**：原"置 V1.7=1 + TODR DT10 + 转 S5"基础上，**新增** S4 实测时长记录（首轮时作为 S6_actual 默认值）：

```stl
MOVR   T49_PV, VD186                 // T49 当前值(100ms 时基)
/I     +10, VD186                    // 除 10 转秒
MOVR   VD186, VD116                  // 存入 VD116(S6 滚动实测,首轮作 S4 默认)
R      T49, 1                        // 复位 T49
```

### 10.4.7 FC16_State_S5_Run.stl【v2.2 修改：删除启动下一轮逻辑】

- **删除**：
  - 原 `MOVW 1, VW2` 启动下一轮 S1（v2.2 下一轮 S1 由 FC40 通过 M16.1 脉冲触发）。
  - 与 VD354（原 VD_CycleSetpoint）的比较（v2.2 改为由 FC40 计算 VD414 决定的 T_single）。
  - 原 S5 计时逻辑（v2.2 周期管理由 FC40 接管，S5 仅保留实验运行时长累计）。
- **保留**：
  - S5 实验运行中的输出/标志维持（Q 点、VD366 实验时长累计）。
  - 注射泵手动/自动隔离保护。

### 10.4.8 FC17_State_S6_Drain.stl【v2.2 修改：状态转移按 VW418 分支】

排水完成后的状态转移逻辑改为按 VW418 是否已配完分支：

```stl
// 排水完成后 NETWORK 4
LD     (下缸排空)

// 情况 1: 上缸已配完 + 结束条件满足 → S7
LDW=   VW418, 3
AW=    VW6, 0
AR>=   VD366, VD24                   // 实验时长累计 >= 目标(min)
AW>=   VW306, VD414                  // 换水次数 >= 目标
→ MOVW 8, VW2                        // 转 S7

// 情况 2: 上缸已配完 + 未结束 → S4
LDW=   VW418, 3
AW=    VW6, 0
AN     (结束条件)
→ MOVW 5, VW2                        // 转 S4
INCW   VW306                         // 换水计数 +1
NOT    M16.0                         // 切换双倒计时器标记

// 情况 3: 上缸未配完 → 保持等待,不报警
LDW<>  VW418, 3
→ // 无动作,等待上缸 VW418=3 后由 FC17 下周期自然进入 S4
```

### 10.4.9 FC40_RhythmCorrection.stl【v2.2 重写：详见第七章】

完整重写为双倒计时器管理，详见第七章 7.1~7.9 节。本节不重复展开。

### 10.4.10 FC0_SysInit.stl / SBR25_ColdStart.stl【v2.2 修改：新增 v2.2 变量初始化】

FC0 调度骨架不变（Modbus 清零 + 冷启/断电路径调度）。**SBR25 冷启动路径新增**以下初始化段（位于原"用户默认覆盖"之后、"安全初始化"之前）：

```stl
// v2.2 新增变量初始化【v10.3】
MOVW   0, VW418                       // 上缸配液子流程状态清零
MOVW   0, VW306                       // 换水计数清零
R      M16.0, 1                       // 计时器标记清零(首轮由 FC10 置 1)
R      M16.1, 1                       // 下一轮 S1 触发脉冲清零
R      M16.2, 1                       // S1 已开始标志清零
R      M16.3, 1                       // S2 首次进入标志清零
MOVR   6.0, VD414                     // 24h 换水目标次数默认值(6次/天)
MOVR   180.0, VD426                   // 周期尾端转移余量默认值(3min)
MOVR   180.0, VD430                   // 上缸配液安全余量默认值(3min)
MOVR   0.0,  VD442                    // TimerA 显示值清零
MOVR   0.0,  VD446                    // TimerB 显示值清零
```

**SBR25 中同步删除**以下原 FC40 三层纠偏变量初始化（已废弃）：

```
VD32 / VD36 / VD40 / VD44 / VD112 / VD120 / VD124 / VD128 / VD144 /
VD150 / VD154 / VD158~VD174 / VD354
```

### 10.4.11 SBR26_WarmRecovery.stl【v2.2 修改：新增上缸状态恢复】

在原"状态机恢复"段后追加上缸子流程状态恢复逻辑：

```stl
// v2.2 新增上缸状态恢复【v10.3】
LDW=   VW418, 3
// VW418=3(配完等待转移)断电保持,无需操作

LDW<>  VW418, 3
MOVW   0, VW418                       // 其他状态(0/1/2/4)恢复为 0 空闲
```

> 断电恢复时，若 VW418 处于 1/2/4（进行中状态），回到 0 空闲等待 FC40 下一轮触发；若处于 3（配完等待转移），保留并等待 S4 转移条件。

### 10.4.12 OB1_MAIN.stl【v2.2 修改：上缸子流程调度 + 停止命令清理】

**NETWORK 3 停止命令**段新增以下清零逻辑：

```stl
// v2.2 新增:停止时清理上缸子流程状态【v10.3】
MOVW   0, VW418
MOVW   0, VW306
R      M16.0, 1
R      M16.1, 1
R      M16.2, 1
R      M16.3, 1
R      T38, 1                         // 清 S2 搅拌定时器
R      T46, 1                         // 清 TimerA
R      T48, 1                         // 清 TimerB
R      T49, 1                         // 清 S4 转移计时器
MOVR   0.0, VD442                     // 清 TimerA 显示
MOVR   0.0, VD446                     // 清 TimerB 显示
```

**NETWORK 7 新增**：上缸子流程调度（替代原 FC1 内嵌套调度）：

```stl
// v2.2 新增:上缸子流程调度【v10.3】
LDW=   VW418, 1
CALL   FC11_State_S1_Inlet
LDW=   VW418, 2
CALL   FC1A_State_S2_MixDose
```

**NETWORK X**：FC40 周期管理调用：

```stl
// v2.2 新增:双倒计时器周期管理【v10.3】
CALL   FC40_RhythmCorrection
```

> 调用位置见 10.2 节 OB1 调度顺序。FC40 必须在 FC1 之前调用。

### 10.4.13 FC2_EStopHandling.stl【v2.2 无实质改动】

急停处理逻辑不变。急停触发时通过 FC0 调度路径进入 S_ERROR，不影响上缸 VW418 子流程（VW418 在 FC0/OB1 停止命令段统一清零）。

### 10.4.14 FC3_AlarmHandling.stl【v2.2 修改：优先级链追加 V303.6】

NETWORK1 优先级链计算 VW6 时，**新增 V303.6 = 报警码 66** 的优先级判定（位于"21（V300.7）"之后、"30（V301.0）"之前，属一般级但强制人工确认）：

```
优先级链(FC3 NETWORK1, v10.4 硬件变更更新):
99 (V300.5) > 10~12、14 (V300.0~V300.2, V300.4) > 20 (V300.6) > 21 (V300.7)
   > **66 (V303.6)【v2.2新增,周期超时,强制人工确认】**
   > 30~36 (V301.0~V301.6) > 40~44、46 (V302.0~V302.4, V302.6) > 49、60~65 (V303.2, V303.0~V303.5)
```

### 10.4.15 FC19_State_Error.error【v2.2 无实质改动】

故障态处理不变。VW418 在故障态下由 OB1 停止命令段清零（与 S7 一致处理），故障恢复后从 S0 重新启动首轮 S1。

### 10.4.16 FC20_ValveManual / FC21_SyringePumpManual【v2.2 无实质改动】

手动控制仅 S0 态可用，不受 v2.2 流程重构影响。手动控制命令位仍由 V306.0~V307.3 调度（见 10.5 节）。

### 10.4.17 FC30_ValveA_Diag / FC31_ValveB_Diag / FC32_ValveC_Diag【v10.4 硬件变更：FC32 去流量开关 C】

- FC30/FC31 诊断逻辑不变。
- **FC32_ValveC_Diag**：S6 关闭逻辑改为「液位计 B 低位 ON + VD_Delay_ValveC_Verify 延时验证」；原依赖流量开关 C（I0.2）的四态诊断状态 4 与「开到位无流」判据取消。**报警码 45/47 已废弃**，对应位 V302.5/V302.7 改为保留位；V303.0/V303.1 仍由 FC32 触发。

---

## 十·五、手动控制逻辑【v10新增】

手动控制用于现场调试、阀门/泵检修、管路吹扫等场景，**仅在 S0 初始化态可用**（由 OB1 条件调用，非 S0 态不响应，返回 S0 前自动清除全部手动锁存）。手动控制划分为两部分：**阀门/潜水泵手动控制（FC20）** 与 **注射泵手动控制（FC21）**。

### 10.5.1 手动命令位（V306.0~V307.3）【v9.4 重大修复】

手动命令位采用"上升沿触发 + PLC 清零握手"机制，区别于 V0 区系统命令位的置位握手，避免 HMI 侧残留 1 值导致重复触发。仅 VW2=0（S0）态响应。

**【v9.4历史背景】**：v1.0~v9.3将手动命令位分配在 V2.4~V3.7，**与 VW2 状态机当前状态物理地址完全重叠**（VB2+VB3 同址）。联机调试时发现 STEP 7 写入 V3.1=1 会改写原 VW2=2 的 S2 预循环状态，导致两台循环泵同时启动；V3.2=1 会进入 S4 并报"阀B开到位超时"。v9.4 已全部迁移至 V306.0~V307.3（预留扩展区），FC20/FC21/OB1 同步更新。**v2.2 后 VW2 状态已重构，S2 不再作为 VW2 主状态，原 VW2=2 的定义已取消**。

| 地址 | 符号 | 说明 | 响应条件 |
|---|---|---|---|
| V306.0 | CMD_Manual_ValveA_Open | 手动开阀A | VW2=0 |
| V306.1 | CMD_Manual_ValveA_Close | 手动关阀A | VW2=0 |
| V306.2 | CMD_Manual_ValveB_Open | 手动开阀B | VW2=0 AND V1.6=1 AND V1.7=0 |
| V306.3 | CMD_Manual_ValveB_Close | 手动关阀B | VW2=0 |
| V306.4 | CMD_Manual_ValveC_Open | 手动开阀C | VW2=0 AND V1.7=1 |
| V306.5 | CMD_Manual_ValveC_Close | 手动关阀C | VW2=0 |
| V306.6 | CMD_Manual_Pump1_On | 手动启动潜水泵1 | VW2=0 |
| V306.7 | CMD_Manual_Pump1_Off | 手动停止潜水泵1 | VW2=0 |
| V307.0 | CMD_Manual_Pump2_On | 手动启动潜水泵2 | VW2=0 |
| V307.1 | CMD_Manual_Pump2_Off | 手动停止潜水泵2 | VW2=0 |
| V307.2 | CMD_Manual_SyringePump_Start | 手动注射泵启动 | VW2=0 |
| V307.3 | CMD_Manual_SyringePump_Stop | 手动注射泵停止/回零 | VW2=0 |

**互锁说明**：手动操作时安全联锁仍生效（如阀B开启需上缸=满且下缸=空，阀C开启需下缸=满），由 PLC 在响应逻辑中校验。

### 10.5.2 阀门/潜水泵手动控制（FC20）

FC20 使用中间存储 M13.0~M13.4 锁存手动输出状态，每周期映射到 Q 点，解决 S0 状态 FC 每周期清零 QB0 导致输出无法保持的问题。**仅 S0 态调用，非 S0 态由 OB1 清除 M13.0~M13.4**。

| 锁存位 | 输出映射 | 说明 |
|---|---|---|
| M13.0 | Q0.2 + Q0.5 | 手动开阀A，同时联动打开上缸NC阀 |
| M13.1 | Q0.3 | 手动开阀B |
| M13.2 | Q0.4 | 手动开阀C（不联动NC阀） |
| M13.3 | Q0.0 | 手动启动潜水泵1 |
| M13.4 | Q0.1 | 手动启动潜水泵2 |

**NC 电磁阀联动规则【同步DO映射/硬件变更：去除下缸NC阀】**：
- 手动开阀 A → Q0.5 跟随 Q0.2（上缸 NC 阀打开）
- 手动开阀 B → **无 NC 阀联动**（下缸 NC 阀已去除）
- 手动开阀 C → **不打开任何 NC 阀**（排水不经 NC 阀）
- 关阀后上缸 NC 阀自动关闭

### 10.5.3 注射泵手动控制（FC21）【v10新增】

注射泵手动控制允许客户在 S0 态通过 HMI 手动启停注射泵，按参数页设定的总加药量执行**单次**或**循环**吸液/排液。由 OB1 仅在 S0 态调用。

**参数与反馈变量：**

| 地址 | 符号 | 说明 |
|---|---|---|
| VD384 | VD_ManualDose_Target | 手动总加药量（µL，HMI 设定），循环模式下为累积目标 |
| VW388 | VW_ManualDose_Mode | 模式选择：0=单次模式，1=循环模式 |
| VW390 | VW_ManualDose_State | 手动子状态反馈 |
| VD392 | VD_ManualDose_Dosed | 手动本轮累计加药量（µL，内部） |
| VD396 | VD_ManualDose_Remaining | 手动剩余待加药量（µL，内部） |
| VD350 | VD_StepResolution | 单步分辨率（µL/步），用于按总加药量折算步数 |

**子状态定义（VW390）：**

| 值 | 状态 | 说明 |
|---|---|---|
| 0 | 空闲 | 等待启动命令 |
| 1 | 抽液中 | 已下发 40006 抽液步数，等待完成 |
| 2 | 排液中 | 已下发 40007 排液步数，等待完成 |
| 3 | 回零中 | 已下发 40003 复位命令，等待完成 |
| 4 | 完成 | 单次 / 循环已结束并回零 |
| 99 | 错误 | 注射泵通讯 / 状态异常 |

**动作流程：**

```
启动(V3.6 上升沿)
  ↓
初始化：VD_ManualDose_Dosed=0，VD_ManualDose_Remaining=VD_ManualDose_Target
  ↓
子状态1：折算本次步数 = min(VD_Remaining / VD_StepResolution, 6000)
          写 40006 = 本次步数
  ↓
子状态2：等待抽液完成（VW4 从忙变就绪）
  ↓
子状态3：写 40007 = 本次步数
  ↓
子状态4：等待排液完成，累加 VD_ManualDose_Dosed
  ↓
子状态5：判断
  ├─ 停止请求(V3.7)=1           → 子状态6回零
  ├─ 单次模式                   → 子状态6回零
  ├─ 循环模式且累计≥目标量        → 子状态6回零
  └─ 循环模式且累计<目标量        → 返回子状态1继续下一周期
  ↓
子状态6：写 40003 = 1（复位 / 回零）
  ↓
子状态7：等待回零完成，VW390=4，结束
```

**关键行为：**
- **停止按钮是"软停止"**：非急停，置位停止请求后当前吸/排液周期仍完成，随后回零结束。
- **运行中再次按启动无效**，防止重置当前周期。
- **通讯异常兜底**：注射泵通讯失败（V303.4）或状态码错误（VW4≥4）时立即停止并置 VW390=99。
- **与自动 S3 隔离**：手动模式使用独立累计/剩余变量（VD392/VD396），不影响自动 S3 加药的 VD584/VD372/VD378。总加药量（VD384）仅供手动模式，**不用于 S3**，S3 目标量仍由工艺计算写入 VD584。

### 10.5.4 手动控制与自动工艺隔离

- 手动控制仅在 S0 态有效；进入 S1~S7、S_ERROR 时，OB1 清除全部手动锁存（M13.0~M13.4）与注射泵手动状态，确保返回 S0 前不残留手动输出。
- 急停、漫溢报警时，手动输出与自动输出一并强制失效，NC 阀按安全逻辑关闭。

---

## 十一、待确认/待补充事项

1. **注射泵单步分辨率（VD_StepResolution）**：已按实际选配的25ml进样器核实（参考SY-03BM说明书：25ml进样器标准6000步模式下约4.1667µL/步），不同进样器容量分辨率不同
2. **流量计"计量值"寄存器(0x0009)是否支持清零**：建议向厂商二次确认；若确认不支持，第四章S1"差值法"判断逻辑维持不变
3. **流量计实际配置单位**：需确认现场设备0x0012寄存器实际配置值（默认按"升(L)"=0x03假设）
4. **流量计"计量值"寄存器长期运行溢出行为**（回绕/停止/报错）：待厂商确认或现场观察

以下事项已解决：
- ~~温度计、pH计接口文档~~ → 【v9.2】客户决定取消温度计、pH计，不再配置该两个Modbus从站，相关接口文档不再需要
- ~~5个流量开关、液位计A/B高低位信号类型~~ → 已确认无源触点，直接接DI
- ~~电动球阀A/B/C限位反馈~~ → 已确认为有源正极输出，需经继电器转换后接DI（见第二章2.1、第六章）
- ~~下缸是否需要额外进水失效保护阀~~ → 已确认无需
- ~~8套缸整体架构：单PLC集中控制 or 多PLC独立控制~~ → 已确认为"每套缸1台独立PLC，互不依赖"（见第十二章）
- ~~就地人机界面形式~~ → 已确认采用现场1台本地集中触摸屏HMI管理8套单元；报警确认放在HMI报警详情页，急停和急停后的系统复位保留为每套单元物理按钮（见第十二章）
- ~~急停/报警是否集中联动~~ → 已确认不做跨单元联动，各套缸急停/报警完全独立

---

## 十二、多机联网与本地集中HMI架构【v9新增/v9.1更新】

### 12.1 总体拓扑

```
                        ┌─────────────────────────┐
                        │   现场本地集中触摸屏 HMI   │
                        │ （10~15寸，建议12寸以上）  │
                        └───────────┬─────────────┘
                                    │ 工业以太网交换机
        ┌───────────┬───────────┬──┴────────┬───────────┬───────────┐
      PLC#1        PLC#2       PLC#3   ...  PLC#6       PLC#7       PLC#8
    （1号缸单元） （2号缸单元）（3号缸单元）      （6号缸单元） （7号缸单元） （8号缸单元）
```

每套缸单元的PLC通过CPU本体自带的以太网口接入交换机，与现场本地集中HMI组成同一以太网网段。HMI只做人机界面、参数设定、报警详情显示和确认，不承担实时控制逻辑；每套PLC内部仍完整保存本单元的状态机、报警锁存、急停处理、断电恢复、485设备轮询和泵阀控制逻辑。

每套单元自身的485总线（挂接注射泵/流量计2个从站【v9.2更新：原4个从站中的温度计、pH计已取消】）保持独立，不与其他单元共享，也不经过以太网转发。HMI或交换机故障时，PLC应继续按本地程序运行；需要人工操作的报警确认、参数修改等功能在HMI恢复前不可用，但不得影响急停硬件回路和PLC内部安全联锁。

### 12.2 IP地址规划（示例，需现场网络环境确认后定型）

| 设备 | IP地址（示例网段） | 说明 |
|---|---|---|
| PLC#1 ~ PLC#8 | 192.168.2.101 ~ 192.168.2.108 | 各PLC固定IP，与单元编号一一对应，便于故障定位 |
| 本地集中HMI | 192.168.2.10 | 固定IP |
| 工业以太网交换机 | 192.168.2.1（管理IP，若为网管型） | 8套缸同处一个实验室、彼此距离不远，1台9口及以上交换机即可满足组网需求，非网管型即可，无需分级级联 |

### 12.3 通讯协议与HMI选型

```
PLC↔HMI通讯协议：S7-200 SMART CPU本体以太网口支持S7通信协议、Modbus TCP（作为服务器）等；
                  具体采用哪种协议需与HMI品牌驱动支持情况匹配，待HMI选型阶段确认。

HMI选型建议：优先选用支持S7-200 SMART以太网通讯、支持多PLC站点连接、组态软件免费或随屏提供的
              工业触摸屏（如昆仑通态MCGS触摸屏、威纶通、步科、显控等同类产品）。
              屏幕尺寸建议不小于10寸，推荐12寸或以上，以便同时显示8套单元总览和报警摘要。
              需向厂家确认：是否支持同时连接8台S7-200 SMART PLC、变量点数、报警记录容量、
              历史趋势/数据记录能力、断电保存能力、工程软件下载授权方式。
```

### 12.4 就地物理操作与HMI操作分工

| 操作类型 | 执行位置 | 说明 |
|---|---|---|
| 急停 | 就地（各单元物理急停按钮） | 硬件安全回路，见第九章，不经过网络 |
| 急停后的系统复位 | 就地（各单元物理系统复位按钮，I0.3） | 急停旋转释放不等于系统复位；操作员确认现场安全后按本按钮，PLC回到S0初始化，见第九章9.3 |
| 消音 | 就地物理按钮I0.4，或HMI消音命令 | 只关闭声音，不清除报警、不解锁流程；可按单元消音，也可设置全局消音 |
| 报警详情查看、报警确认/消光 | 本地集中HMI | 操作员先查看具体报警内容、所属单元和可能原因，再对指定单元/指定报警确认；高优先级报警需二次确认或长按确认 |
| 参数设定（VD_xxx系列）、状态强制修正、历史数据查看、8套单元运行总览 | 本地集中HMI | 集中管理，便于统一维护和现场操作 |
| 手动控制（仅S0态） | 本地集中HMI | 阀门/潜水泵手动启停（FC20，V2.4~V3.5）与注射泵手动启动/停止/回零（FC21，V3.6/V3.7） |

### 12.5 单机故障隔离原则

任一PLC故障、断网、或程序下装调试期间，仅影响其对应的1套缸单元；其余7套单元的实验运行不受影响。HMI对该单元仅表现为"通讯中断"提示，不触发其余单元的任何联动动作。

HMI故障、重启或断网时，8套PLC不得依赖HMI继续执行实时控制；正在运行的自动流程应按PLC内部逻辑继续或按故障策略进入安全状态。急停和急停后的系统复位均为就地物理回路/按钮，不依赖HMI；报警确认、参数修改、状态强制修正等HMI操作在HMI恢复前暂停。

### 12.6 待确认事项

1. **控制柜布置方案**：8套独立小柜（就近安装于各缸边）或1个大柜内部隔8个分区，需现场勘察玻璃缸实际摆放布局后确定
2. **HMI品牌与型号**：需确认其S7-200 SMART以太网驱动兼容性、8站点同时通讯能力、变量点数、报警/历史记录容量、组态软件授权方式
3. **HMI画面结构与变量表**：需后续细化总览页、单元详情页、报警页、参数页、手动调试页、历史记录页，以及PLC↔HMI变量地址表
4. ~~交换机口数与现场布线距离~~ → 已确认8套缸同处一个实验室、彼此距离不远，1台9口及以上非网管以太网交换机即可满足8台PLC+1台本地HMI的组网需求，无需分级级联或光纤转换

### 12.7 分期接入与HMI动态显隐【v9.3新增】

客户决定首期先实施1套单元验证效果，后续按需扩展至8套。本节说明分期接入对PLC侧的影响及与HMI侧动态显隐的配合。

**PLC程序侧（无需修改）**：
8套单元的PLC程序完全相同（本设计核心原则，见第一章"多单元架构原则"），每台PLC独立运行、不依赖其他PLC或HMI。PLC程序本身不需要知道自己"是否被HMI使能"——使能是HMI侧的管理概念，用于控制HMI画面显示哪些单元，不影响PLC内部状态机、安全联锁、485轮询等任何逻辑。

**首期实施（1套）**：
- 仅1号缸单元的PLC上电运行，2~8号缸单元的PLC不上电
- 1号PLC程序完整执行S0~S7流程，与全量8套时完全一致
- HMI工程按8套架构开发，但运行时仅1号单元使能并显示，2~8号灰显"未接入"（HMI侧机制，详见HMI画面架构规划文档第九章）

**后续扩展**：
- 新增单元的PLC上电、接入以太网交换机、配置IP（192.168.2.10X）
- PLC程序无需重新下装或修改，8套PLC程序完全相同
- 在HMI画面8系统设置页勾选新单元使能开关，该单元在HMI总览页自动转为正常显示
- 扩展过程不影响已运行单元，符合"任一单元故障、停机、程序下装/调试均不影响其余单元"的架构原则

**HMI动态显隐机制概述**（详见《HMI画面架构规划文档》第九章）：
- HMI通过"单元使能（HMI内部位变量，断电保持）+ PLC通讯在线（HMI驱动自动检测）"双条件判定每个单元的显示状态
- 三态显示：已使能+在线→彩色正常；已使能+离线→黄色"通讯中断"占位；未使能→灰色"未接入"占位
- 8个单元卡片位置固定，不随接入数量重新排列，便于操作员形成固定位置记忆
- 单元使能变量存储在HMI断电保持区，不写入PLC

**对BOM的影响**：
PLC、缸体设备等按套采购的条目天然支持分期（首期1套、后续按需增加）；交换机、HMI等公共设备需按全量8套规划容量，避免扩展时更换硬件。详见BOM清单分期标注。

---

*本文档为双方讨论确认的正式记录，作为后续PLC程序实施与本地HMI画面开发的依据。*
