TITLE=// ============================================================
// // 文件: FC21_ManualSyringePump.stl
// // 功能: 手动注射泵壳(v2.5) — HMI命令/显示镜像,泵协议见FC23引擎
// // 项目: 药液配置与加注控制系统
// // PLC: S7-200 SMART CPU ST20
// // 说明: 本文件为语句表(STL)格式，可参考导入STEP 7-Micro/WIN SMART
// //
// // 【2026-10-08 v2.5】v2.4.1版的手动泵状态机(VW390, 0/1/3/4/5/7/8/9/90/99)
// //   整体迁入FC23_PumpEngine(与自动共用,VW226统一编号)。
// //   本壳保留手动路径的HMI接口职责:
// //     1. 模式位M17.0=1(引擎错误→99自恢复; 完成→30回零)
// //     2. HMI镜像(每扫描): VW390=VW226, VD392=VD440, VD396=VD372
// //        ——HMI变量地址与v2.4.1完全一致,数值口径不变
// //     3. 启动命令V307.2: 本壳完成手动初始化(VD372=VD452/VD440=0/清握手
// //        并清VW510写失败计数)并直接置VW226=1(v2.5.1起; 引擎状态0手动=
// //        纯空闲,不再自动推进; v2.5.3起EU改电平触发, HMI写1不回零也不丢命令)
// //     4. 停止命令V307.3: 置M13.7,引擎在状态4/8消费,回零成功清除
// //        (v2.5.3起EU改电平触发; 被消费同扫描自清, 状态图表看不到1属正常)
// //     5. CALL PumpEngine
// //   引擎M13.5/M13.6保护标志已取消(v2.4.1遗留),M13.7为唯一接口位。
// //
// // 调用方: OB1_MAIN (VW2=0时CALL ManualSyringePump)
// // 历史修复见FC23引擎文件头(v2.4.1/v2.3.9修订全部继承)
// // ============================================================
// 
Network 1 
//  模式=手动
LD     SM0.0
S      M17.0, 1

// HMI镜像(引擎单一工作集VD440/VD372/VW226 → HMI地址VD392/VD396/VW390)
LD     SM0.0
MOVW   VW226, VW390
MOVR   VD440, VD392
MOVR   VD372, VD396

// 启动命令检测 - 仅空闲态(VW226=0)响应 【v2.5.3】
// 手动启动初始化整体在本块完成(VD372=VD452/VD440=0/清残留标志), 完成后
// 直接置VW226=1。原"MOVW 0靠引擎状态0推进"方式已废弃: v2.5引擎状态0
// 手动分支自动推进导致无开指令自启动+无限循环(v2.5.1已删除该分支,
// 手动状态0=纯空闲, 恢复v2.4.1语义)。
// 【v2.5.3修复①】触发方式 EU→电平: 原EU方式下, HMI"开"按钮写1而PLC
//   因VW226≠0(引擎活动中/卡住)未消费时, V307.2滞留为1, 待VW226回0后
//   无新上升沿→命令永久丢失(现场实锤: 按"开"V307.2=1但泵不运行)。
//   电平触发+本块自清V307.2: 谁置1谁被消费, HMI按钮无需回写0, 点动/
//   置位型按钮均可。VW226=0门控保证不会在运行中误启动; 不会自启动
//   (状态0手动仍纯空闲, v2.5.1语义不变)。
// 【v2.5.3修复②】MOVW 0,VW510: VW510(写连续失败计数)原仅FC4写成功时
//   清零, 历史失败存量会挡住本次回零写门控(AW= VW510,0)+卡死状态30。
//   新一轮手动流程启动时清零, 失败计数只统计"本轮"。
LD     SM0.0
A      V307.2
AW=    VW226, 0
=      V62.3
LD     V62.3
MOVR   VD452, VD372                  // 剩余待加药量=手动目标
LD     V62.3
MOVR   0.0, VD440                    // 累计加药量清零(每次启动重新计量)
LD     V62.3
MOVW   0, VW510                      // 【v2.5.3】清写失败计数(历史失败不挡本轮)
LD     V62.3
R      M13.7, 1
LD     V62.3
R      M12.0, 3
LD     V62.3
R      M11.6, 2
LD     V62.3
R      T102, 1
LD     V62.3
R      V62.5, 1                     // 【v2.5.1】清自愈强停闩锁
LD     V62.3
MOVW   1, VW226                      // 直接进状态1(写抽液)
LD     V62.3
R      V307.2, 1

// 停止命令检测 - 引擎活动期(VW226≠0)置停止请求,由引擎状态4/8消费
// 【v2.5.3】EU→电平, 与启动块同因: 电平触发+自清, 避免HMI写1不回零时
//   命令丢失。空闲期按下"关"(V307.3=1且VW226=0)不消费, 位保持至下次
//   启动后引擎活动中被消费(=排队停止, 语义合理)。
LD     SM0.0
A      V307.3
AW<>   VW226, 0
=      V62.4
LD     V62.4
S      M13.7, 1
LD     V62.4
R      V307.3, 1

// 调用注射泵引擎(壳内V62.3/62.4缓存已在本CALL前消费完毕)
LD     SM0.0
CALL   PumpEngine


// ============================================================
// 文件结束
// 说明:
//   1. 本壳不含任何泵协议逻辑,修改泵行为请改FC23(自动手动同时生效)
//   2. HMI侧零改动: 开/关按钮(V307.2/V307.3)、单次/循环(VW388)、
//      目标量(VD452)、状态/累计/剩余显示(VW390/VD392/VD396)全部不变
//   3. 手动流程: 启动→吸液→强停→排液→强停→结算→回零→空闲,
//      停止请求在任意阶段按下均会在当前强停/等就绪节点转入回零
// ============================================================
