# 上下缸转移与排水故障修复报告 v2.5.15 ~ v2.5.16

**日期**:2026-10-10
**分支**:`feature/v2.5-pump-engine`
**提交**:`c34fe44`(撤销旁路)→ `3d7c2c5`(FC40 显示门控)→ `8283d6b`(FC17 阀C入口)
**影响文件**:`plc/stl/FC31_ValveB_Diag.stl`、`FC40_RhythmCorrection.stl`、`FC17_State_S6_Drain.stl`(及 `stl_gbk/` 对应 GB18030 版)
**现场背景**:上下缸转移水流恢复后,撤销 v2.5.9-T 临时旁路并运行自动程序,先后暴露"上缸状态提前显示空"与"S6 阀C打不开"两个故障;排查中澄清了一起因 HMI 显示语义引起的误判。

---

## 一、变更与故障清单(3 项,2 项实锤修复 + 1 项行为澄清)

### ① 撤销 v2.5.9-T 临时旁路,恢复流量开关B全部判据(FC31)— 变更
- **背景**:v2.5.9-T 因转移水流小、流量开关B(I0.1)不动作,临时注释了报警40/42 及子状态2/3 的 I0.1 门控(共 5 处)。流量恢复后按旁路注释指引逐行恢复,与旁路前版本逐行一致(diff 仅剩版本注释)。
- **恢复后的关键判据**(现场需知):
  - 子状态2 → 3:必须 I0.1=ON(确认有流);
  - 子状态3 关阀:**I0.6=ON(上缸空)且 I0.1=OFF(水停)** 双条件同时满足;
  - 报警40:无流且液位未低(转移中断流);报警42:开阀后无流(T54 超时或开到位无流)。
- **行为澄清(重要)**:S4 转移中"液位探针报空"只是允许关阀的**前提**,流量开关报"水停"才真正关阀。若 I0.1 持续 ON(如阀B开着时由下缸倒灌),转移会继续等待——这是设计行为,不是故障。本期曾因此产生一次误判(见二、2)。

### ② 上缸"满"状态在 S4 期间提前变"空"(FC40)— 实锤,已修复
- **现象**:用户期望上缸状态"S1 完成置满 → S4 完成才置空",实际 S4 开始(甚至更早)就已显示"空"(现场快照:VW2=5 时 V1.6=0)。
- **根因**:FC40 NETWORK 1 首段"缸空满传感器对账"(v2.5.11 引入)对 V1.6 的清零**无任何状态门控**——`LD I0.6 / R V1.6` 每扫描执行,上缸液面一低于低位探针即清"满"。同段对 V1.7 的清零在 v2.5.13 已加 `AW<> VW2,7`(S6 排水期间不清)门控,**上缸对称场景(S4 转移期间)漏改**。
- **修复**(commit `3d7c2c5`):V1.6 清零补 `AW<> VW2,5` 门控,S4 期间保持 V1.6=1,由 FC15 完成块统一清。与 v2.5.13 V1.7 处理完全同构。顺带补提交了此前 v2.5.13 遗留未入库的同段 V1.7 门控。
- **现场验证**:快照中 S4 期间 V1.6=1,修复生效。

### ③ S6 阀C打不开,静默卡死(FC17)— 实锤,已修复(v2.5.16)
- **现象**:下缸进入 S6(VW2=7)后阀C(Q0.4)不启动,无报警。现场快照:VW2=7、**M10.7 稳定=1**、Q0.4=0、VW264=0、VW276=0、VW284=0(四连零)。
- **根因**:FC17 NETWORK 1 入口用 **EU 沿触发**消费 S6 首次进入脉冲 M10.7。M10.7 断电保持,残留=1 进入 S6 时 EU 抓不到 0→1 沿 → 开阀/诊断初始化整段被跳过。残留路径可绕过 v2.5.6"消费即清"防护(断电窗口落在"置位→消费"之间,或下载后首次调用沿记忆未初始化),v2.5.6 修复注释中记录的现场实锤(M10.7=1/V62.0=0/Q0.4=0)本次原样复发。
- **修复**(commit `8283d6b`):入口改**电平判断**(删 EU),V62.0 直接跟随 M10.7;"消费即清"(R M10.7)已有,等效单次执行;**对残留自愈**——带 M10.7=1 进 S6 首扫描即补执行初始化。改动仅 NETWORK 1 入口两行 + 注释,置位方(FC40 NET4 / FC15 借道)不受影响。
- **自愈验证点**:修复下载后无需人工干预,卡死状态第一个扫描即恢复(Q0.4=1、VW264=1、VW276/VW284 重算、M10.7 清除)。

---

## 二、排查过程关键结论(备查)

### 1. HMI"液位"显示全部是软件锁存,不是物理探针
全工程 HMI 变量表(MCGS 各 CSV)**没有任何 I0.x 物理输入变量**;"上缸状态(0=空,1=满)"= **V1.6**,由 FC11 S1 完成置位、FC15 S4 完成清除、FC40 对账校正。值班员在 HMI 看到的"无液体"可能仅是 V1.6 被对账清掉(故障②),不代表实物液位。**判断实物液位以 PLC 侧 I0.6/I1.0 状态图表读数为准。**

### 2. 一起由显示语义引起的误判(记录防再踩)
故障②修复前,V1.6 在 S4 前已被清掉,HMI 全程显示上缸"空"。转移实际仍在正确进行(罐内尚有药液),被误判为"液位已空却不关阀、走不到 S5"。穷举审计确认:恢复后的 FC31 各子状态均有出口(超时/报警/完成),信号健康时**不存在静默卡死路径**;I0.1=1 时关阀条件不满足是设计行为(见一、①)。**"显示空"与"真的空"必须分开核实。**

### 3. S6 监视清单(预防复发,详见附录 A)
5 个早警寄存器:VD248/VD252(倒计时在走吗)、VD186(T_cycle 有效吗)、VD116(S6 阈值有效吗,首轮后须>0)、VW6(有报警挡路吗)、**M10.7(S6 脉冲干净吗,VW2≠7 时必须=0)**、VW276(阀C定时器参数非零吗)。

---

## 三、遗留观察项(暂不改动,登记备查)

| # | 事项 | 说明 | 触发条件 |
|---|---|---|---|
| 1 | **VD54 / VD472 必须 > 0** | 阀C超时/验证参数;若为 0,VW276/VW284=0 → T56/T57/T58 PT=0,进 S6 即瞬时误报 报警46/60 | FC17 v2.5.16 修复下载前必须确认 |
| 2 | S1 进水体积 vs I0.6 探针安装高度 | S1 按流量计体积计量判停,若目标水量对应液面达不到低位探针,则 I0.6 全程 ON,V1.6 在 S2/S3(VW2≠5 门控外)仍会被对账清掉,显示"空"(工艺不受影响,仅显示) | 现场核查实际进水量与液面 |
| 3 | FC31 子状态3 无超时裁决 | "I0.6=ON 且 I0.1=ON"(空罐但持续有流,如倒灌)组合无出口、无报警,可无限等待;当前唯一兜底是下缸漫溢保护 I0.7 | 若现场再现长时间不回落,启用 T56 方案:I0.6=ON 起计时(PT 用 VD362 同款),到点强制关阀走完成 |
| 4 | FC31 子状态2 报警42 无延时确认 | 阀A同位置(FC30)有 T52 两秒防抖,阀B无;水小时 I8.2 先于流量开关动作会瞬时误报 42 | 若下载恢复版后转移开始即报 42,补 FC30 同款 2s 确认 |

---

## 四、现场验证步骤(v2.5.15~v2.5.16 下载后)

1. **下载前确认**:VD54>0、VD472>0(遗留项 #1)。
2. **S6 自愈验证**(针对故障③):当前 VW2=7 卡死状态下载后,第一个扫描应自愈——30 秒内观察到:Q0.4→1、VW264=1、I8.4→1、M10.7→0;随后 VW264 走 1→2→3→4→0,VW270=1,排水完成因 VW418=3 自动回 S4。
3. **S4 显示验证**(针对故障②):下一轮 S1 完成后上缸显示"满",并保持到 S4 完成瞬间才翻"空"。
4. **转移判据验证**(针对变更①):S4 中关阀须"液位低位 ON 且流量开关 OFF";水停前阀B保持打开属正常。
5. **监视页巡检**:S5 期间按附录 A 第一层 5 项每分钟扫一遍;VW2=7 后切第二层确认 VW264 推进。

---

## 附录 A:S6 链路监视寄存器清单

### 第一层:S5 期间预判"能否按时进 S6"(FC40 NET4 触发条件)

FC40 NET4 触发 = `Elapsed ≥ T_cycle − VD116` 且 `VW2=6` 且 `VW6=0` 且 `V63.2=1`。

| 寄存器 | 正常值 | 异常预示 |
|---|---|---|
| VD248 / VD252(M16.0 选活动者;HMI 显示 VD256/VD244) | 每秒 +1 | 不动=计时冻结(NET3 门控不满足),到点永不触发 S6 |
| VD186(T_cycle) | ≈1080(按 VD414=72、边距 60+60) | ≤0 或乱码→报警66路径 |
| VD116(S6_actual 滚动) | >0(首轮 S4 完成后) | =0→阈值退化为 Elapsed≥T_cycle,必"错过窗口"报 66 |
| VW6 | 0 | ≠0→报警未清,S6 触发被挡(查 V300.x~V303.x) |
| V63.2(非首轮放行) | S5 期间=1 | =0→NET4 被抑制 |
| **M10.7** | **VW2≠7 时必须=0** | **=1 残留→进 S6 时初始化被跳过(故障③复发条件)** |
| 阈值预算 | VD248 距(VD186−VD116)的差 | <60s:S6 将至,进入第二层 |

### 第二层:VW2=7 后确认"阀C链在推进"(FC17+FC32)

| 寄存器 | 正常推进 | 卡住的含义 |
|---|---|---|
| Q0.4 | 进 S6 后 1 个扫描内置 1 | 不置位=开阀初始化被跳过(查 M10.7,故障③) |
| VW264 | 1→2→3→4→0 | 停1:I8.4 无反馈→T56→报警46;停2:I1.0 一直 OFF→T57→报警60;停4:I8.5 无反馈→T58→报警60 |
| VW276 / VW284 | ≠0(=VD54、VD472×10) | =0→定时器 PT=0,进 S6 即误报 46/60(遗留项 #1) |
| VW270 | 0→1 | =2:故障,已转 S_ERROR |
| I8.4 / I8.5 / I1.0 | 按序动作 | 哪个不动作=哪个硬件环节 |
| V303.0(报警60)/ V302.6(报警46) | 0 | =1:排水超时/开到位超时 |

注:VD256/VD244/VW6 HMI 已有;VW264/VW270/M10.7/I8.x/I1.0 需 Micro-WIN SMART 状态图表在线监视。

---

*报告完。后续如发现遗留项 #3/#4 触发,按表内方案处理并追加本报告。*
