# 注射泵 v2.5.1 现场故障修复报告

**日期**:2026-10-09
**分支**:`feature/v2.5-pump-engine`(基于 v2.5 / fe729d3)
**影响文件**:`plc/stl/SBR26_WarmRecovery.stl`、`FC23_PumpEngine.stl`、`FC21_ManualSyringePump.stl`、`FC4_ModbusPolling.stl`(及 `stl_gbk/` 对应 GB18030 版)
**现场背景**:v2.5 注射泵引擎化合并后首次现场验证，用户报告"一开机注射泵状态就处于运行中"，随后排查出手动功能整体卡死。

---

## 一、故障清单(5项,全部实锤)

### ① 暖启动不清 Modbus 写握手/写缓冲/手动命令位(SBR26)— 安全级
- **现象**:断电瞬间挂起的写请求(M11.6=1)与写缓冲(VD232/VW230)被断电保持区带到上电后,FC4 任务4 立即把断电前的旧命令(抽液9C46/排液9C47/回零9C43)重发给泵——泵上电后自行动作。现场物证:用户快照中 `VD232=16#9C43、VW230=1`(昨天的回零命令残留)、脏 `M12.0=1`。
- **成因**:`SBR25_ColdStart` 冷启动清得很全(`R M11.6,3` 等),但 `SBR26_WarmRecovery` 暖启动路径完全没有这部分清理;而 M 区(MB0~MB13)/V 区(VB1~VB600)按默认与《断电保持配置清单》保持。
- **修复**:SBR26 入口(LBL 1)统一追加 `R M11.6,3 / MOVD 0,VD232 / MOVW 0,VW230 / R V307.2,2`。有意不清 VW226:S5 断电续跑依赖引擎进度,强清会让状态0把 VD372 重置为全量目标而 VD440 不清 → 超量加药风险。

### ② 引擎就绪口径只认 96,64(无误休眠)死等且无超时无自愈(FC23)— 设计缺口
- **现象**:泵上电自检完成后报 64(无误、空闲/休眠家族),VW4=1;引擎写门控状态(1/5)与等就绪状态(4/8)只认 VW4=0(96),且这些状态内**没有超时**,引擎永久死等。现场实证:手动流程全卡死。
- **依据**:《泵阀一体 MODBUS协议_V1.7》41001 状态码合法范围 0x0040-0x004F、0x0060-0x006F,64/96 同属"无误",仅家族位(bit5)不同;**64 休眠态接受写命令已于 2026-10-09 现场验证**(状态图表强制停写,VB383=0 成功)。
- **修复**:FC23 新增**泵未就绪自愈块**——状态∈{1,4,5,8} 且 VW4∈{1,2}(64休眠/100运动异常残留)且无写请求在飞时,补发强停(16#9C42,无需就绪门控)把泵打回 96。写完成由自愈块自家消费(V62.5 闩锁+V62.3 消费段),防止状态 1/5 的"写成功"分支误吞完成信号导致未抽液直排液(丢量)。

### ③ v2.5 回归:手动模式丢失空闲态,自启动+无限循环(FC23/FC21)— 严重
- **现象/后果**:v2.5 引擎状态0对两种模式都无条件自动推进到 1 → 泵一旦就绪(96)不打"开"按钮就自动开抽,完成后经 30→40→0→1 **无限循环打药**;"开"按钮反而失效(状态0只存在1个扫描周期,EU+AW=VW226=0 门控永远不满足)。
- **实锤方式**:与 v2.4.1(98eb8f3)对比——v2.4.1 状态0 是稳定空闲态,0→1 由 V307.2 边沿触发;行为推演与现场快照全部吻合。
- **修复**:恢复 v2.4.1 语义。FC23 状态0 手动分支删除(手动=纯空闲);FC21 启动块改为在本壳完成初始化(VD372=VD452/VD440=0/清握手)并**直接置 VW226=1**。

### ④ 归一化把 97(初始化)误判为错误 4(FC4)— 次要
- **现象**:泵上电自检期间状态字可能为 97(初始化,瞬态),归一化"非 96/64/100 一律→4(错误)",引擎若处于活动期会误触发急停流程——每次上电都可能误报。
- **修复**:FC4 归一化表增加 `97→1`(按空闲处理)。103(设备未初始化)等真实错误仍归 4。

### ⑤ T102 被两个 NETWORK 重复驱动,超时系统整体瘫痪(FC23)— v2.5 引入
- **现象**:状态 2/6 的"运动超时"与状态 30 的"回零看门狗"两处 NETWORK 各自 `TON T102`,同一扫描周期内后执行者把先执行者复位,**T102 永不满**——运动超时与回零看门狗双双失效。现场实证:状态 30 冻结 1 小时无任何超时动作。
- **修复**:合并为单一 NETWORK 驱动(条件=状态∈{2,6,30},PT=300,语义不变:2/6 超时→强停恢复,30 超时→99)。文件尾注释新增禁令:禁止再添加第二处 T102 驱动点。

## 二、v2.5.1 新增资源占用

| 资源 | 用途 | 冲突核查 |
|---|---|---|
| T105 | 上电宽限 60s,泵上电自检(40026=1 自动复位)期间禁止自愈块发强停,避免打断设备自检;非断电保持,每次上电重新计时 | 全工程无占用 |
| V62.2 | 自愈块发强停条件缓存 | 全工程无占用 |
| V62.3 | 自愈块消费段条件缓存(FC21 壳的 V62.3/62.4 均在 CALL 引擎之前消费完毕,引擎末端复用安全) | 复用已核实 |
| V62.5 | 自愈强停在飞闩锁(V 区断电保持;FC21 启动块/引擎非法值回收/状态99 均清,防 T103 写超时残留) | 全工程无占用 |

## 三、设备侧结论(非 PLC 缺陷,排查记录备查)

1. **"一开机注射泵就运行中"** = 泵设备上电自检。寄存器 40026(上电是否自动复位)配置为 1(泵阀一起复位)所致,属正常设备行为,不建议关闭;自检期间 HMI 显示"运行中"属预期。
2. **VW224=1(原始状态字)** = 设备处于说明书未定义的异常态,行为与《泵阀一体 MODBUS协议_V1.7》错误码 1(初始化错误)完全吻合:泵不接受任何动作指令、只能由初始化清除。结合"昨天手动运行出错、活塞停在非零位",判断设备处于初始化失败锁定态。处理:检查机械(堵塞/连接松动)→ 40003=1 复位;可尝试 40028 模拟复位(固件 V9.03+);仍未解除联系润泽技术支持 198-2581-4316。
3. **VW224 为原始值**(任务0 读 41001 原样暂存),归一化值在 VW4,两者勿混淆。

## 四、现场验证步骤(v2.5.1 下载后)

1. 编译下载前:先解决设备锁定(VW224 恢复到 64/96)。
2. 下载后冷启动观察:VW226=0(空闲),VW390=0,按"开"后状态应走 1→2→3→4→5→6→7→8→30→40→0,吸液排液连续执行完毕。
3. 断电恢复验证:S1~S4 中途断电再上电应转 S_ERROR(不自动续跑);S5 满缸断电可续跑。
4. 断电瞬间若有写命令在飞,上电后不应再出现泵自行动作(SBR26 清理生效)。
5. 泵在 64 休眠时按"开":60s 上电宽限外,自愈块应自动补发强停唤醒(可在状态图表观察 VW224 64→96→动作开始)。

---

# 注射泵 v2.5.2 现场故障修复报告(追加)

**日期**:2026-10-09(当日第二轮)
**影响文件**:`plc/stl/FC23_PumpEngine.stl`(及 `stl_gbk/` 对应 GB18030 版)
**现场背景**:v2.5.1 下载后,用户报告注射泵仍每隔约 30 秒自动做一次复位动作;状态图表连续监视基线:VW226 恒 30、T102 持续递增(回零瞬间泵动作)、M11.6 恒 0、M12.0 恒 1、V307.2 恒 0、VW4 恒 1、VD452=10000。

## 五、排查结论(写命令源逐层排除)

1. **9C43(回零)全工程唯一写点 = FC23 状态30**(源码检索 + 用户 STEP7 导出 AWL 双重核实,编译产物与 v2.5.1 源码一致)。
2. **寄存器冲突排除**:VW226 邻近地址(VD224/VD226/VD228、VB226/VB227)及全部 FILL 块逐一核查,无覆盖;V61/V62 草稿位全工程使用表核对,无跨块同扫描冲突。
3. **HMI 排除**:HMI 通道导入 CSV 中不存在 VW226/VD232/VW230 变量,HMI 唯一入口是 V307.2(现场监视恒 0);拔 HMI 网线后现象依旧。
4. **调用链排除**:导出 AWL 全部 CALL 语句核对,引擎仅由 FC13 壳/FC21 壳各调一次;FC99 测试块不在编译程序中。
5. **决定性矛盾**:按上述现场数据,M12.0=1 使状态30写门控的 `AN M12.0` 恒假,**门控在数学上就打不开**;FC4 无 M11.6=1 也不会发任何写。这组数据本身就是定位依据——VW226 卡 30 与 M12.0 卡 1 互为因果、自我锁定(见故障⑥)。

## 六、故障清单(v2.5.2,2项)

### ⑥ 状态30对滞留写完成(M12.0)无清理路径,写门控自我锁死(FC23)— 严重
- **现象**:VW226 恒 30、M12.0 恒 1,长时间稳定不动;引擎冻结,写门控打不开也走不完(唯一的既有出路是 T102 30s→99→0,而 99 网络里 `R M12.0,3` 清完后回到手动空闲态,只要再来一次残留即再次卡死)。
- **成因**:M12.0(MBUS_MSG 的 Done 输出)由 FC4 置位、设计上"由请求方清零"。正常流程状态30发命令同扫描即转 40,写完成由状态40消费——**状态30见到 M12.0=1 必然是残留**(手动置 M11.6 调试、停止命令打断在飞写、断电恢复、早期版本残留等均可产生)。残留一旦出现,`AN M12.0` 把状态30写门控永久锁死。
- **修复**:状态30写门控之前新增滞留清理网络——`VW226=30 ∧ M11.6=0 ∧ M11.7=0 ∧ M12.0=1 → R M12.0`。只在无写请求/写忙在飞时清,**绝不误吞真正在飞的写完成**(真正在飞的写由 M11.6/M11.7 表示,完成时引擎必在状态40)。

### ⑦ 回零写门控 "O T104" 挂在整条 AND 链之外(FC23)— 隐患级
- **成因**:原结构 `...∧ AW= VW510,0 ∨ O T104`,T104=1 时**无视** M11.6/M11.7/M12.0/VW4=0,每个扫描周期重发回零指令。T104 的设计本意仅是"VW510>0(写连续失败)时冷却 5 秒允许重试",只应旁路 VW510 这一个门。
- **修复**:先用草稿位 V61.4 归约 `(VW510=0 ∨ T104)`,再 `A V61.4` 并入主链。V61.4 在引擎状态0 Network 更早位置已作同扫描草稿使用,顺序复用安全。

## 七、 v2.5.2 验证要点

1. 下载后若 VW226 卡 30 且 M12.0=1:应在**一个扫描周期内**自愈(新清理网络),随后按 VW4 状态走 30→40→0 或等待,不再冻结。
2. 状态图表连续监视 VW226/M12.0/T102:不应再出现 "VW226=30 ∧ M12.0=1" 长稳组合。
3. 若复位动作仍周期性出现,请执行**从 CPU 上传 FC23 并与工程比较**(联机 → 上传),排除"工程≠CPU 实际运行块"的历史问题;同时可在复位瞬间抓 VW290(=4?)/M15.4(=1?)/VW510 快照——三者任一活跃即证明写任务确实发出。

---

# 注射泵 v2.5.3 现场故障修复报告(追加)

**日期**:2026-10-09(当日第三轮)
**影响文件**:`plc/stl/FC23_PumpEngine.stl`、`plc/stl/FC21_ManualSyringePump.stl`(及 `stl_gbk/` 对应 GB18030 版)
**现场背景**:v2.5.2 下载后,周期性复位已消除(滞留 M12.0 清理生效)。新症状:手动界面"开"按钮无效(按下去 V307.2=1 但泵不运行),VW226 卡 30。现场基线:VW226=30、M12.0=0、M11.6=0、**VW510=1**、VW4=0(96 就绪)、VD452=10000、T104 不动作。

## 八、故障清单(v2.5.3,3项)

### ⑧ 回零重试机制锁死:VW510 存量挡住状态30写门控,T104 只在状态40驱动(FC23)— 严重
- **现象**:VW510=1(历史某次写失败存量,FC4 仅写成功时清零)使状态30门控 `AW= VW510,0` 恒假;而 T104 驱动条件是 `M12.0 ∧ VW226=40`,引擎停在状态30时 T104 永不计时 → 门控 `(VW510=0 或 T104)` 永久锁死,VW226 永久卡 30。
- **修复**:T104 驱动扩展为 `状态40(M12.0∧VW510>0) ∨ 状态30(VW510>0)`——状态30内失败冷却 5 秒后由 T104 旁路 VW510 门重试;写命令一发出引擎即离开状态30,T104 输入断开自然复位,不会连发。

### ⑨ HMI 命令位 EU 触发导致命令永久丢失(FC21)— 严重
- **现象**:按"开"V307.2=1 但泵不运行。链路:引擎卡在 30 ≠ 0 → 启动块 `AW= VW226,0` 不满足 → 不消费 → V307.2 滞留 1(HMI"开"按钮只写 1 不回写 0)→ VW226 经 T102 回 0 后,EU 再也等不到新上升沿 → 命令永久丢失。
- **修复**:启动/停止块 EU 改电平触发(条件满足即消费并自清 V307.2/V307.3)。HMI 按钮点动/置位型均可,写 1 不回零也不丢命令。VW226=0 门控保证运行中不误启动;状态0手动仍纯空闲,v2.5.1 的反自启动语义不变。
- **说明**:V307.3 被消费时同扫描自清,只亮 1 个扫描周期,状态图表看不到 1 属**正常现象**,真实停止请求看 M13.7。

### ⑩ 写失败计数 VW510 跨流程残留(FC21)— 次要
- **成因**:VW510 只有 FC4 写成功才清零,历史失败存量会挡住下一轮流程的回零写门控(故障⑧的诱因之一)。
- **修复**:启动块新增 `MOVW 0, VW510`——新一轮手动流程开始时清零,失败计数只统计本轮。

## 九、v2.5.3 验证要点

1. 下载后按"开":应立即看到 VW226 走 1→2→…→8→30→40→0,吸液排液连续执行完毕;VD392(累计)增长、VD396(剩余)下降。
2. VW510 被历史失败置过 1 也不影响:按"开"即清零。
3. 泵在 96 就绪(VW4=0)时回零写应一次成功(VB383=0);若设备拒绝(如已在零位),状态30等 5 秒(T104)重试,再失败经 T102/99 回 0 并在 HMI 报警。
4. 运行中按"关":当前流程到强停/等就绪节点转 30 回零后停(看 M13.7=1)。

---

# 注射泵"反复回零"最终定位结论(2026-10-09 14:20)

## 十、决定性实验与最终结论

**实验**:VW226 强制锁定 0、VW510 强制锁定 0(M11.6=0、M15.4=0、V307.2=0)——PLC 侧所有发命令路径被物理封死;同时用户从 CPU 上传 FC23/FC21,逐指令比对与 GitHub v2.5.3 源码完全一致(唯一差异为注释 µ 字符编码变体,见 `plc/spec/cpu_upload_20261009/`)。

**结果**:泵仍然周期性自发复位(VW222 位置 1005→0 循环、约 30s 一次)。

**结论**:"反复回零"为**注射泵设备自主行为**(设备内部故障恢复/状态机循环),与 PLC 程序、HMI、通讯总线无关。证据链:
1. PLC 无命令可发(状态机锁 0 + 无写请求 + 代码与源码一致);
2. 泵仍执行完整复位动作(位置寄存器循环变化);
3. 泵对任何写命令回 Modbus 异常 104(从站设备故障)——设备处于故障自恢复态时对命令的响应;
4. 说明书无"定时周期复位"配置寄存器(40026 仅上电自动复位,0-3 模式字)。

**v2.5.1~v2.5.3 修复的 PLC 缺陷(卡30锁死/开按钮丢命令/VW510残留)均为真实 bug,已修复并验证编译一致**,但它们是叠加在设备故障上的次要因素,不是"反复回零"的根源。

## 十一、设备侧后续行动(转润泽技术支持 198-2581-4316)

1. 报障描述:SY-03BM 周期性自发复位(约 30s 一次),写 40003/40002/40006/40007 均回异常 104(从站设备故障),PLC 侧已实证不发命令(状态机锁定+无写请求+上传比对一致),泵单独断电重启后无效。
2. 询问:104 在该固件下的具体含义;是否内部错误自恢复循环;如何使用 40028 模拟复位(V9.03+);是否需要返修。
3. 现场交叉验证(可选,增强说服力):拔掉 PLC↔泵的 RS485 通讯线,泵若仍回零即为设备自主行为的直接物证。

## 十二、泵修复后的 PLC 复测清单

1. 取消 VW226/VW510 强制(调试 → 取消全部强制)。
2. 按"开":VW226 应走 1→2→…→8→30→40→0;VW204→2400;VD392→10000;VD396→0;回零写 VB383=0。
3. 运行中按"关":当前节点转 30 回零后停(M13.7=1)。
4. 泵 64 休眠时按"开":60s 宽限外自愈块补强停唤醒(VW224 64→96→96就绪后走全流程)。
